<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:033:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[33].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:034:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[34].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:035:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[35].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:036:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[36].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:037:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[37].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:038:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[38].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:039:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[39].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:040:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[40].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:041:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[41].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:042:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[42].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:043:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[43].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:044:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[44].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:045:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[45].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:046:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[46].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:047:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[47].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:048:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[48].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:049:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[49].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:004:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:050:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[50].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:005:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:006:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:007:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:008:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:FF:009:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:RegistrationFailure_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:CRIXS:VAC:FFO:02:RegistrationFailure</p></td>
<td><p>bo</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:CRIXS:VAC:FFO:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_PMPS.g_FastFaultOutput2.xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:SDS:PTM:01:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:SDS:PTM:01:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.SDS_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:01:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:01:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_01.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:DECEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xDecel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:OVR_TEMP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:02:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:02:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_02.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:TC:PTM:03:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:TC:PTM:03:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Pumps.TC_PTM_03.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:01:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_STC_01.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:01:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_STC_01.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:01:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_STC_01.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:02:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_STC_02.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:02:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_STC_02.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:02:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Recirculation.RCC_STC_02.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:03:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:03:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_03.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VRC:04:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VRC:04:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.RCC_VRC_04.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:VAC:OVRD_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Recirculation.xSystemOverrideMode_RCC</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:VAC:OVRD_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Recirculation.xSystemOverrideMode_RCC</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VAC:SETUP_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.SetupMode_VLS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VAC:SETUP_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.SetupMode_VLS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:SET_SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:SET_SPEED</p></td>
<td><p>longout</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_dSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:TempBearing_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diBrngTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:TempPump_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diBtmTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:TempElec_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diElecTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:TempMotor_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diMtrTemp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:PWR_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_diPwr</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:ErrorCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_iErrorCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:WarningCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_iWarningCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:Power_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_uiPowerPctRbk</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:TempFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xTempFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:SET_SPEED_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:SET_SPEED_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.q_bSetSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.q_xReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:PTM:01:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:PTM:01:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_PTM_01.iq_stPTM.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:ROUGH:GPI:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:ROUGH:GPI:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_ROUGH_GPI.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:FORCE_CLS_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:FORCE_CLS</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOvrdCls</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:CLS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:CLS_DO</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.q_xCLS_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM OPEN</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VWC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VWC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.VLS_VWC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VLS:VAC:OVRD_MODE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VLS.xSystemOverrideMode_VLS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VLS:VAC:OVRD_MODE</p></td>
<td><p>bo</p></td>
<td><p>GVL_VLS.xSystemOverrideMode_VLS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:VAC:OVERRIDE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Vars.xSystemOverride_ChemRIXS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:VAC:OVERRIDE</p></td>
<td><p>bo</p></td>
<td><p>GVL_Vars.xSystemOverride_ChemRIXS</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)AccumulatedFastFaults_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.AccumulatedFF</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)SuccessfulPreemptions_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.SuccessfulPreemption</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Active eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)K:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)L:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)eVRangeHyst_RBV</p></td>
<td><p>ai</p></td>
<td><p>eV Range hystersis</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:01:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:01:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:01:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[1].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:02:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:02:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:02:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[2].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:03:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:03:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:03:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[3].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:04:Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Height</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Apt:04:Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].Width</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Apt:04:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.astApertures[4].xOK</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:BeamClassRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBCRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:BeamClass_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nBeamClass</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:MachineMode_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nMachineMode</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:PhotonEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neV</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:eVRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>CRIXS:RCC:GCP:01:ILK_Setpoint_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_RCC.RCC_GCP_01_INTERLOCK_SETPOINT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>CRIXS:RCC:GCP:01:ILK_Setpoint</p></td>
<td><p>ao</p></td>
<td><p>PRG_RCC.RCC_GCP_01_INTERLOCK_SETPOINT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html" class="btn btn-neutral float-left" title="Settings" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="lcls-plc-crix-vac_PLC_CRIX_VAC_source.html" class="btn btn-neutral float-right" title="DUTs" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>