<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-crixs-vac  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/jquery.js"></script>
        <script src="_static/underscore.js"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/sphinx_highlight.js"></script>
        <script src="_static/doctr-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
            <a href="index.html" class="icon icon-home"> pcdshub/lcls-plc-crixs-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">lcls-plc-crix-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">PLC_CRIX_VAC</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#e-states">E_STATES</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#global-version">Global_Version</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-ads-devices">GVL_ADS_Devices</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-chamber-gauges">GVL_Chamber_Gauges</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-chamber-valves">GVL_Chamber_Valves</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-com">GVL_COM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-com-vls">GVL_COM_VLS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-li3k2">GVL_LI3K2</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-mech-room">GVL_Mech_Room</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-plc-interfaces">GVL_PLC_Interfaces</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-pumps">GVL_Pumps</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-recirculation">GVL_Recirculation</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-vars">GVL_Vars</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-vls">GVL_VLS</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fb-chemrixs-turbo-ilk">FB_ChemRIXS_Turbo_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-ads-gauges">PRG_ADS_Gauges</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-ads-interfaces">PRG_ADS_Interfaces</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-chamber-gauges">PRG_Chamber_Gauges</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-chamber-pumps">PRG_Chamber_Pumps</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-chamber-valves">PRG_Chamber_Valves</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-com">PRG_Com</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-com-1">PRG_COM_1</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-com-vls">PRG_COM_VLS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-li3k2">PRG_LI3K2</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mechanical-room">PRG_Mechanical_Room</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-mps">PRG_MPS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-rcc">PRG_RCC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-vls-turbo">PRG_VLS_Turbo</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-vls-vacuum">PRG_VLS_VACUUM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-vls-window">PRG_VLS_WINDOW</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-crixs-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home"></a> &raquo;</li>
      <li>DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/lcls-plc-crix-vac_PLC_CRIX_VAC_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this heading"></a></h1>
<section id="e-states">
<h2>E_STATES<a class="headerlink" href="#e-states" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;strict&#39;</span><span class="p">}</span>
<span class="n">TYPE</span> <span class="n">E_STATES</span> <span class="p">:</span>
<span class="p">(</span>
    <span class="n">INIT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
    <span class="n">SETUP</span><span class="p">,</span>
    <span class="n">OVERRIDE</span><span class="p">,</span>
    <span class="n">READY</span><span class="p">,</span>
    <span class="n">NOT_SAFE</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-states">E_STATES</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this heading"></a></h1>
<section id="global-version">
<h2>Global_Version<a class="headerlink" href="#global-version" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcGenerated&#39;</span><span class="p">}</span>
<span class="o">//</span> <span class="n">This</span> <span class="n">function</span> <span class="n">has</span> <span class="n">been</span> <span class="n">automatically</span> <span class="n">generated</span> <span class="kn">from</span> <span class="nn">the</span> <span class="n">project</span> <span class="n">information</span><span class="o">.</span>
<span class="n">VAR_GLOBAL</span> <span class="n">CONSTANT</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;const_non_replaced&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;linkalways&#39;</span><span class="p">}</span>
    <span class="n">stLibVersion_lcls_plc_crix_vac</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMajor</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">,</span> <span class="n">iMinor</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">,</span> <span class="n">iBuild</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">iRevision</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span> <span class="n">sVersion</span> <span class="o">:=</span> <span class="s1">&#39;1.5.0&#39;</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-ads-devices">
<h2>GVL_ADS_Devices<a class="headerlink" href="#gvl-ads-devices" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

 <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: TM2K2:GCC:01:reader &#39;</span><span class="p">}</span>
    <span class="n">TM2K2_GCC_01_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span><span class="p">;</span>
 <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: IM6K2:GCC:01:reader &#39;</span><span class="p">}</span>
    <span class="n">IM6K2_GCC_01_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-chamber-gauges">
<h2>GVL_Chamber_Gauges<a class="headerlink" href="#gvl-chamber-gauges" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Pirani</span> <span class="o">&amp;</span> <span class="n">Cold</span> <span class="n">Cathode</span><span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:GPI:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)^AI Standard Channel 2^Value &#39;</span><span class="p">}</span>
    <span class="n">TC_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="n">stTC_GPI_01</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:GPI:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)^AI Standard Channel 3^Value &#39;</span><span class="p">}</span>
    <span class="n">CRIX_GPI_02</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="n">stCRIX_GPI_02</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:GPI:03 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)^AI Standard Channel 4^Value &#39;</span><span class="p">}</span>
    <span class="n">CRIX_GPI_03</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="n">stCRIX_GPI_03</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:GPI:04 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)^AI Standard Channel 1^Value &#39;</span><span class="p">}</span>
    <span class="n">CRIX_GPI_04</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="n">stCRIX_GPI_04</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:ROUGH:GPI:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)^AI Standard Channel 4^Value &#39;</span><span class="p">}</span>
    <span class="n">ROUGH_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="n">stROUGH_GPI_01</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:GCC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E14 (EL3174)^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">i_xHV_ON</span>          <span class="o">:=</span>  <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E19</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xDisc_Active</span><span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E19</span> <span class="p">(</span><span class="n">EL1124</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E17</span> <span class="p">(</span><span class="n">EL2624</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>     <span class="s1">&#39;}</span>
    <span class="n">TC_GCC_01</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

    <span class="n">stTC_GCC_01</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Cold</span> <span class="n">Cathod</span><span class="o">/</span><span class="n">Micro</span> <span class="n">Pirani</span> <span class="n">combination</span> <span class="n">gauges</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:GCP:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)^AI Standard Channel 1^Value &#39;</span><span class="p">}</span>
    <span class="n">CRYO_GCP_02</span> <span class="p">:</span> <span class="n">FB_972</span><span class="p">;</span>

    <span class="n">stCRYO_GCP_02</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:GCP:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)^AI Standard Channel 2^Value &#39;</span><span class="p">}</span>
    <span class="n">CRYO_GCP_01</span> <span class="p">:</span> <span class="n">FB_972</span><span class="p">;</span>

    <span class="n">stCRYO_GCP_01</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:SDS:GCP:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)^AI Standard Channel 3^Value &#39;</span><span class="p">}</span>
    <span class="n">SDS_GCP_01</span> <span class="p">:</span> <span class="n">FB_972</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:GCP:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)^AI Standard Channel 4^Value &#39;</span><span class="p">}</span>
    <span class="n">TC_GCP_01</span> <span class="p">:</span> <span class="n">FB_972</span><span class="p">;</span>

    <span class="n">stTC_GCP_01</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>


<span class="o">//</span>  <span class="n">stCRIX_GCP_03</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-chamber-valves">
<h2>GVL_Chamber_Valves<a class="headerlink" href="#gvl-chamber-valves" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">Manifold</span> <span class="n">Valvese</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:VGC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E41 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E41</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E39</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">CRIX_VGC_01</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stCRIX_VGC_01</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:VRC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E22</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E21</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">TC_VRC_01</span> <span class="p">:</span> <span class="n">FB_VGC_2S</span><span class="p">;</span>

    <span class="n">stTC_VRC_01</span> <span class="p">:</span> <span class="n">ST_VGC_2S</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:VRC:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)^Channel 3^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E22</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E21</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">TC_VRC_02</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stTC_VRC_02</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:VRC:03 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E23</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E21</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">TC_VRC_03</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stTC_VRC_03</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:VRC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)^Channel 3^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E23</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E21</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">VLS_VRC_01</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stVLS_VRC_01</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span>
    <span class="n">stCRIX_VGC_03</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VGC:07 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)^Channel 3^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E25</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E24</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">CRIX_VGC_07</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stCRIX_VGC_07</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>
    <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:MAIN:VGC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E27 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E27</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E24</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">MAIN_VGC_01</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:MAIN:VGC:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E29 (EL1004)^Channel 2^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E29</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xOPN_DO</span>     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E26</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">MAIN_VGC_02</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:VGC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E31</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E26</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">q_xCLS_DO</span>  <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E26</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>


    <span class="n">CRYO_VGC_01</span> <span class="p">:</span> <span class="n">FB_VRC_DA</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:VGC:02 &#39;</span><span class="p">}</span>

     <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>       <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E33</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E26</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">q_xCLS_DO</span>  <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E28</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">CRYO_VGC_02</span> <span class="p">:</span> <span class="n">FB_VRC_DA</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:VRC:01 &#39;</span><span class="p">}</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)^Channel 3^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E31</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E28</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">CRYO_VRC_01</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:CRYO:VRC:02 &#39;</span><span class="p">}</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)^Channel 3^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E33</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                 <span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E28</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">CRYO_VRC_02</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Cold</span> <span class="n">trap</span> <span class="n">valves</span><span class="p">;</span> <span class="ow">not</span> <span class="n">installed</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:VGC:14 &#39;</span><span class="p">}</span>
    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[TMO_K4S2_DRL_01 (EK1100)]^K4S2_01_E5 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">TMO_K4S2_DRL_01</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">K4S2_01_E5</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">TMO_K4S2_DRL_01</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">K4S2_01_E6</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="o">*</span><span class="p">)</span>


    <span class="n">CRIX_VGC_14</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIX:VGC:15 &#39;</span><span class="p">}</span>
    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[TMO_K4S2_DRL_01 (EK1100)]^K4S2_01_E5 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">TMO_K4S2_DRL_01</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">K4S2_01_E5</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">TMO_K4S2_DRL_01</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)]</span><span class="o">^</span><span class="n">K4S2_01_E6</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="o">*</span><span class="p">)</span>
    <span class="n">CRIX_VGC_15</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>



    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:SDS:VGC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E35 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E35</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E28</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">q_xCLS_DO</span>  <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E30</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">SDS_VGC_01</span> <span class="p">:</span> <span class="n">FB_VRC_DA</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:SDS:VRC:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E37</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E30</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">SDS_VRC_02</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stSDS_VRC_02</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:SDS:VRC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E25</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E24</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>

    <span class="n">SDS_VRC_01</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="n">stSDS_VRC_01</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span>


    <span class="o">//</span> <span class="n">These</span> <span class="n">vent</span> <span class="n">valves</span> <span class="n">only</span> <span class="n">have</span> <span class="n">one</span> <span class="n">NC</span> <span class="n">contact</span> <span class="n">indicating</span> <span class="n">that</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">closed</span><span class="o">.</span> <span class="n">No</span> <span class="nb">open</span> <span class="n">switch</span><span class="o">.</span> <span class="n">Ignore</span> <span class="n">the</span> <span class="n">readback</span> <span class="k">for</span> <span class="n">now</span> <span class="n">since</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">FB</span>
    <span class="o">//</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">library</span> <span class="k">for</span> <span class="n">this</span> <span class="n">case</span><span class="o">.</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_01</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_01</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_02</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_02</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:03 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)^Channel 3^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_03</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_03</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:04 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_04</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_04</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:05 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_05</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_05</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:06 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)^Channel 3^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_06</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stCRIXS_VENT_VVC_06</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:07 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)^Channel 4^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_07</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_07</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:09 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">CRIXS_VENT_VVC_09</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stCRIXS_VENT_VVC_09</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VENT:VVC:10 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)^Channel 2^Output&#39;</span><span class="p">}</span>
    <span class="n">VENT_VVC_10</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

    <span class="n">stVENT_VVC_10</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">MAIN</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="gvl-com">
<h2>GVL_COM<a class="headerlink" href="#gvl-com" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">PTM</span><span class="o">-</span><span class="mi">03</span> <span class="n">on</span> <span class="n">CH2</span><span class="p">,</span> <span class="n">PTM</span><span class="o">-</span><span class="mi">04</span> <span class="n">on</span> <span class="n">CH1</span>
    <span class="n">K2S17_E5_CH2_SerialRXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">K2S17_E5_CH2_SerialTXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Serial</span> <span class="n">Terminal</span>
    <span class="n">K2S17_E5_CH2_fbSerialLineControl</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>

    <span class="o">//</span><span class="n">SERIAL</span> <span class="n">IO</span> <span class="n">K2S17_E5_CH2</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)^COM Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">K2S17_E5_CH2_stComIn</span>            <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)^COM Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">K2S17_E5_CH2_stComOut</span>           <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>



    <span class="o">//</span> <span class="n">PTM</span><span class="o">-</span><span class="mi">04</span> <span class="n">on</span> <span class="n">CH1</span>
    <span class="n">K2S17_E5_CH1_SerialRXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">K2S17_E5_CH1_SerialTXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Serial</span> <span class="n">Terminal</span>
    <span class="n">K2S17_E5_CH1_fbSerialLineControl</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>

    <span class="o">//</span><span class="n">SERIAL</span> <span class="n">IO</span> <span class="n">K2S17_E5_CH1</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)^COM Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">K2S17_E5_CH1_stComIn</span>            <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)^COM Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E5</span> <span class="p">(</span><span class="n">EL6022</span><span class="p">)</span><span class="o">^</span><span class="n">COM</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">K2S17_E5_CH1_stComOut</span>           <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-com-vls">
<h2>GVL_COM_VLS<a class="headerlink" href="#gvl-com-vls" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="o">//</span> <span class="n">Define</span> <span class="n">COM</span> <span class="n">Ports</span><span class="o">/</span><span class="n">Buffers</span> <span class="n">incl</span><span class="o">.</span> <span class="n">library</span> <span class="n">Tc2_SerialCom</span>
    <span class="n">VLS_EP1_CH1_SerialRXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">VLS_EP1_CH1_SerialTXBuffer</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Serial</span> <span class="n">Terminal</span>
    <span class="n">VLS_EP1_CH1_fbSerialLineControl</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>

    <span class="o">//</span><span class="n">SERIAL</span> <span class="n">IO</span>
            <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[VLS_EP1 (EP6002-0002)]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">VLS_EP1_CH1_stComIn</span>                     <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[VLS_EP1 (EP6002-0002)]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP1</span> <span class="p">(</span><span class="n">EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span>
    <span class="s1">&#39;}</span>
    <span class="n">VLS_EP1_CH1_stComOut</span>            <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>



<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-li3k2">
<h2>GVL_LI3K2<a class="headerlink" href="#gvl-li3k2" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

    <span class="o">//</span> <span class="n">LI3K2</span> <span class="n">PTM</span>
    <span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: RIX:LI3K2:PTM:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.i_xAtSpd := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)^Channel 1^Output;</span>
                                                      <span class="o">.</span><span class="n">i_xFault</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                      <span class="o">.</span><span class="n">q_RunDO</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="s1">&#39;}</span>
    <span class="o">*</span><span class="p">)</span>
    <span class="o">//</span> <span class="n">TODO</span><span class="p">:</span> <span class="n">Update</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">mapping</span>
    <span class="n">RIX_LI3K2_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_TwisTorr</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-mech-room">
<h2>GVL_Mech_Room<a class="headerlink" href="#gvl-mech-room" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:MECH:PRO:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xMPStart := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)^Channel 1^Output;</span>
                                                      <span class="o">.</span><span class="n">q_xBPStart</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">45</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                      <span class="o">.</span><span class="n">i_xMPStatus</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                      <span class="o">.</span><span class="n">i_xBPStatus</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                  <span class="o">.</span><span class="n">i_xWarning</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                  <span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                      <span class="o">.</span><span class="n">i_xRemote</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Mech</span> <span class="n">Room</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1101</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">83</span> <span class="p">(</span><span class="n">EL1088</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">5</span><span class="o">^</span><span class="n">Input</span> <span class="s1">&#39;}</span>
    <span class="n">MECH_PRO_01</span> <span class="p">:</span> <span class="n">FB_EbaraDryPump</span><span class="p">;</span> <span class="o">//</span> <span class="n">ChemRIXS</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="ow">in</span> <span class="n">B950</span><span class="o">-</span><span class="n">R310</span> <span class="s2">&quot;mechanical room&quot;</span>

    <span class="n">stMECH_PRO_01</span> <span class="p">:</span> <span class="n">ST_EbaraDryPump</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:MECH:VVC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.q_xOPN_DO     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 153 (EL2212)^DOX Control Channel 2^Control^Output &#39;</span><span class="p">}</span>
    <span class="n">MECH_VVC_01</span> <span class="p">:</span> <span class="n">FB_VVC</span><span class="p">;</span>

      <span class="o">//</span> <span class="n">Vent</span> <span class="n">valve</span> <span class="k">for</span> <span class="n">rouging</span> <span class="n">line</span> <span class="ow">in</span> <span class="n">B950</span><span class="o">-</span><span class="n">R310</span> <span class="s2">&quot;mechanical room&quot;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:MECH:GPI:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 92 (EL3174)^AI Standard Channel 1^Value &#39;</span><span class="p">}</span>
    <span class="n">MECH_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>   <span class="o">//</span> <span class="n">Guage</span> <span class="k">for</span> <span class="n">rouging</span> <span class="n">line</span> <span class="ow">in</span> <span class="n">B950</span><span class="o">-</span><span class="n">R310</span> <span class="s2">&quot;mechanical room&quot;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-plc-interfaces">
<h2>GVL_PLC_Interfaces<a class="headerlink" href="#gvl-plc-interfaces" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span><span class="n">CRIX</span> <span class="n">Vac</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">Outputs</span>
<span class="o">//</span>  <span class="n">fb_ADS_WATCHDOG_VAC_LAMP_TMO</span><span class="p">:</span><span class="n">FB_ADS_WATCHDOG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">ETHERCAT</span> <span class="n">BRRIDGE</span> <span class="n">COM</span> <span class="n">STATUS</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="mi">0</span><span class="p">:</span> <span class="n">Other</span> <span class="n">side</span> <span class="ow">is</span> <span class="ow">in</span> <span class="n">OP</span> <span class="n">state</span><span class="p">,</span> <span class="o">&gt;</span><span class="mi">0</span><span class="p">:</span> <span class="n">Error</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^SYNC Inputs^TxPDO state</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEcatBridge_TxPDO_state</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="mi">0</span><span class="p">:</span> <span class="n">External</span> <span class="n">device</span> <span class="n">connectd</span><span class="p">,</span> <span class="mi">1</span><span class="p">:</span> <span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[Term 95 (EL6695)]^SYNC Inputs^External device not connected</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEcatBridge_External_device_not_connected</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="mi">0</span> <span class="o">=</span> <span class="n">Data</span> <span class="n">valid</span><span class="p">,</span> <span class="mi">1</span> <span class="o">=</span> <span class="n">Data</span> <span class="n">invalid</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^WcState^WcState</span>
    <span class="s1">&#39;}</span>

    <span class="n">xEcatBridge_WcState</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">Inputs</span> <span class="n">to</span> <span class="n">CRIX</span> <span class="n">motion</span> <span class="n">plc</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^bMOTY10_IN</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPTC_MOT_Y_10_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^bMOTY10_OUT</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPTC_MOT_Y_10_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^bMOTY11_IN</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPTC_MOT_Y_11_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^bMOTY11_OUT</span>
    <span class="s1">&#39;}</span>
    <span class="n">xPTC_MOT_Y_11_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^xSDS_MOT_Z_18_IN</span>
    <span class="s1">&#39;}</span>
    <span class="n">xSDS_MOT_Z_18_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Inputs^xSDS_MOT_Z_18_OUT</span>
    <span class="s1">&#39;}</span>
    <span class="n">xSDS_MOT_Z_18_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">Outputs</span> <span class="n">to</span> <span class="n">CRIX</span> <span class="n">Motion</span> <span class="n">PLC</span><span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bCRYO_VGC_01_CLS</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCRYO_VGC_01_CLS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bCRYO_VGC_01_OPN</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCRYO_VGC_01_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bCRYO_VGC_02_CLS</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCRYO_VGC_02_CLS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bCRYO_VGC_02_OPN</span>
    <span class="s1">&#39;}</span>
    <span class="n">bCRYO_VGC_02_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bSDS_VGC_01_CLS</span>
    <span class="s1">&#39;}</span>
    <span class="n">bSDS_VGC_01_CLS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)^IO Outputs^bSDS_VGC_01_OPN</span>
    <span class="s1">&#39;}</span>
    <span class="n">bSDS_VGC_01_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-pmps">
<h2>GVL_PMPS<a class="headerlink" href="#gvl-pmps" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: PLC:CRIXS:VAC:FFO:01&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_FFO^Channel 1^Output&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput1</span><span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span><span class="p">(</span><span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.42.126.1.1&#39;</span><span class="p">);;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: PLC:CRIXS:VAC:FFO:02&#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;.q_xFastFaultOut:=TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_PRE^IO Outputs^FFO_Link&#39;</span><span class="p">}</span>
    <span class="n">g_FastFaultOutput2</span><span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="o">:=</span><span class="p">(</span><span class="n">i_sNetID</span><span class="o">:=</span><span class="s1">&#39;172.21.42.126.1.1&#39;</span><span class="p">);;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: PLC:CRIXS:VAC:ARB:01&#39;</span><span class="p">}</span>
    <span class="n">fbArbiter1</span><span class="p">:</span> <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-pumps">
<h2>GVL_Pumps<a class="headerlink" href="#gvl-pumps" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Leybold</span> <span class="n">Pumps</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:PTM:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd       :=     TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)^Channel 2^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E42</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>        <span class="o">:=</span>     <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E43</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">TC_PTM_02</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>

    <span class="n">stTC_PTM_02</span> <span class="p">:</span> <span class="n">ST_LeyboldPTM</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TC:PTM:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd       :=     TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)^Channel 4^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E42</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>        <span class="o">:=</span>     <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E43</span> <span class="p">(</span><span class="n">EL2794</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">TC_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>

    <span class="n">stTC_PTM_01</span> <span class="p">:</span> <span class="n">ST_LeyboldPTM</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">Pumps</span> <span class="n">TC400</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E46</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E46</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E47</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E47</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_PumpingStation</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E47</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">CRIXS</span><span class="p">:</span><span class="n">TC</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">TC_PTM_03</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>

    <span class="n">stTC_PTM_03</span> <span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>

    <span class="n">stTC_PTM_03_Pfeiffer_CTRL</span>       <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">stTC_PTM_03_Pfeiffer_RBK</span>        <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>

    <span class="n">fbTC_PTM_03_PfeifferCom</span> <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>



    <span class="p">(</span><span class="o">*</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">Pumps</span> <span class="n">TC400</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E49</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E49</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E50</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E50</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_PumpingStation</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">E50</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">CRIXS</span><span class="p">:</span><span class="n">SDS</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">SDS_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>

    <span class="n">stSDS_PTM_01</span> <span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>  <span class="o">//</span><span class="n">new</span>

    <span class="o">//</span> <span class="n">Serial</span> <span class="n">port</span>
    <span class="n">stSDS_PTM_01_Pfeiffer_CTRL</span>      <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">stSDS_PTM_01_Pfeiffer_RBK</span>       <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>

    <span class="n">fb_SDS_PTM_01_Pfeiffer_PfeifferCom</span> <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>



<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-recirculation">
<h2>GVL_Recirculation<a class="headerlink" href="#gvl-recirculation" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">OverrideMode</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIXS:RCC:VAC:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">xSystemOverrideMode_RCC</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">Manifold</span> <span class="n">Valvese</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:VRC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xClsLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)^Channel 1^Input;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E2</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">RCC_VRC_01</span> <span class="p">:</span> <span class="n">FB_VRC_NC_ClsLS</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">Manifold</span> <span class="n">Valvese</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:VRC:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)^Channel 4^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E1</span> <span class="p">(</span><span class="n">EL1004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E2</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">RCC_VRC_02</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">Manifold</span> <span class="n">Valvese</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:VRC:03 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xClsLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)^Channel 3^Input;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E2</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">RCC_VRC_03</span> <span class="p">:</span> <span class="n">FB_VRC_NC_ClsLS</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">Manifold</span> <span class="n">Valvese</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:VRC:04 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xClsLS      :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E3 (EL1004)^Channel 1^Input;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E2</span> <span class="p">(</span><span class="n">EL2004</span><span class="p">)</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">RCC_VRC_04</span> <span class="p">:</span> <span class="n">FB_VRC_NC_ClsLS</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:GCP:02 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.xPress_OK     :=      TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)^TXPDO Combined^Combination Gauge Reading Valid;</span>
                                 <span class="o">.</span><span class="n">xOverrange</span>        <span class="o">:=</span>      <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_GPI</span> <span class="p">(</span><span class="mi">901</span><span class="n">P</span><span class="p">)</span><span class="o">^</span><span class="n">TXPDO</span> <span class="n">Combined</span><span class="o">^</span><span class="n">Combination</span> <span class="n">Gauge</span> <span class="n">Overrange</span> <span class="n">Exceeded</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">xUnderrange</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_GPI</span> <span class="p">(</span><span class="mi">901</span><span class="n">P</span><span class="p">)</span><span class="o">^</span><span class="n">TXPDO</span> <span class="n">Combined</span><span class="o">^</span><span class="n">Combination</span> <span class="n">Gauge</span> <span class="n">Underrange</span> <span class="n">Exceeded</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_GPI</span> <span class="p">(</span><span class="mi">901</span><span class="n">P</span><span class="p">)</span><span class="o">^</span><span class="n">TXPDO</span> <span class="n">Combined</span><span class="o">^</span><span class="n">Combination</span> <span class="n">Gauge</span> <span class="n">Active</span> <span class="n">Value</span><span class="p">;</span>
                                <span class="o">.</span><span class="n">bWcstate</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_GPI</span> <span class="p">(</span><span class="mi">901</span><span class="n">P</span><span class="p">)</span><span class="o">^</span><span class="n">WcState</span><span class="o">^</span><span class="n">WcState</span><span class="s1">&#39; }</span>
    <span class="n">RCC_GCP_02</span> <span class="p">:</span> <span class="n">FB_901_ECAT</span><span class="p">;</span>



    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC:GCP:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^Term 143 (EL3174-0002)^AI Standard Channel 1^Value &#39;</span><span class="p">}</span>
    <span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>      <span class="s1">&#39;.i_iPRESS_R    := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP5 (EP3174-0002)^AI Standard Channel 4^Value &#39;</span><span class="p">}</span>
    <span class="n">RCC_GCP_01</span> <span class="p">:</span> <span class="n">FB_972</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:RCC &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39; .bError := TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)^TC Inputs Channel 1^Status^Error;</span>
                               <span class="o">.</span><span class="n">bUnderrange</span> <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E7</span> <span class="p">(</span><span class="n">EL3314</span><span class="p">)</span><span class="o">^</span><span class="n">TC</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Underrange</span><span class="p">;</span>
                                                       <span class="o">.</span><span class="n">bOverrange</span> <span class="o">:=</span>  <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E7</span> <span class="p">(</span><span class="n">EL3314</span><span class="p">)</span><span class="o">^</span><span class="n">TC</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Status</span><span class="o">^</span><span class="n">Overrange</span><span class="p">;</span>
                               <span class="o">.</span><span class="n">iRaw</span>        <span class="o">:=</span> <span class="n">TIID</span><span class="o">^</span><span class="n">Device</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EtherCAT</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">1</span> <span class="p">(</span><span class="n">EK1200</span><span class="p">)</span><span class="o">^</span><span class="n">Term</span> <span class="mi">2</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">Hoffman</span> <span class="n">Box</span> <span class="n">Vac</span> <span class="n">EK1</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">VLS_RCC</span> <span class="p">(</span><span class="n">EK1122</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_EK0</span> <span class="p">(</span><span class="n">EK1100</span><span class="p">)</span><span class="o">^</span><span class="n">RCC_E7</span> <span class="p">(</span><span class="n">EL3314</span><span class="p">)</span><span class="o">^</span><span class="n">TC</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Value</span> <span class="s1">&#39;}</span>
   <span class="n">RCC_STC_01</span> <span class="p">:</span> <span class="n">FB_ThermoCouple</span><span class="p">;</span>






<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-vars">
<h2>GVL_Vars<a class="headerlink" href="#gvl-vars" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">CRIXS</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">OVERRIDE</span>
    <span class="s1">&#39;}</span>
    <span class="n">xSystemOverride_ChemRIXS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">iMechDRL_CurrMon</span> <span class="n">AT</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">iMechDrl_VMon</span> <span class="n">At</span><span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">INT</span><span class="p">;</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-vls">
<h2>GVL_VLS<a class="headerlink" href="#gvl-vls" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">OverrideMode</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIXS:VLS:VAC:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">xSystemOverrideMode_VLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39; pv: CRIXS:VLS:VAC:SETUP_MODE&#39;</span><span class="p">}</span>
    <span class="n">SetupMode_VLS</span>   <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">Pumps</span> <span class="n">TM700</span> <span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[VLS_EP2 (EP2338-0001)]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP2</span> <span class="p">(</span><span class="n">EP2338</span><span class="o">-</span><span class="mi">0001</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP4</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span>

    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">CRIXS</span><span class="p">:</span><span class="n">VLS</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">VLS_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
    <span class="n">VLS_PTM_01_xExtIlkOK</span> <span class="p">:</span> <span class="n">Bool</span><span class="p">;</span>
    <span class="n">stVLS_PTM_01</span> <span class="p">:</span> <span class="n">ST_PfeifferPTM</span><span class="p">;</span>  <span class="o">//</span><span class="n">new</span>

    <span class="o">//</span> <span class="n">They</span> <span class="n">share</span> <span class="n">the</span> <span class="n">same</span> <span class="n">serial</span> <span class="n">port</span>
    <span class="n">st_VLS_Pfeiffer_CTRL</span>    <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_VLS_Pfeiffer_RBK</span>     <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>

    <span class="n">fb_VLS_PfeifferCom</span> <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span> <span class="n">Valves</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:VGC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[VLS_EP3 (EP2339-0021)]^Channel 6^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP3</span> <span class="p">(</span><span class="n">EP2339</span><span class="o">-</span><span class="mi">0021</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xOPN_DO</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP3</span> <span class="p">(</span><span class="n">EP2339</span><span class="o">-</span><span class="mi">0021</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">21</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">VLS_VGC_01</span> <span class="p">:</span> <span class="n">FB_VGC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:VWC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[VLS_EP3 (EP2339-0021)]^Channel 9^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP3</span> <span class="p">(</span><span class="n">EP2339</span><span class="o">-</span><span class="mi">0021</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">10</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                            <span class="o">.</span><span class="n">q_xCLS_DO</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP3</span> <span class="p">(</span><span class="n">EP2339</span><span class="o">-</span><span class="mi">0021</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">24</span><span class="o">^</span><span class="n">Output</span><span class="s1">&#39;}</span>
    <span class="n">VLS_VWC_01</span> <span class="p">:</span> <span class="n">FB_VRC_NO_FFO</span><span class="p">;</span> <span class="o">//</span> <span class="n">Is</span> <span class="n">the</span> <span class="n">Window</span> <span class="n">valve</span> <span class="n">NO</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">Gauges</span> <span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:US:GPI &#39;</span><span class="p">}</span>
    <span class="n">VLS_US_GPI</span>      <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:US:GCC &#39;</span><span class="p">}</span>
    <span class="n">VLS_US_GCC</span>      <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:GPI:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[VLS_EP5 (EP3174-0002)]^AI Standard Channel 1^Value         &#39;</span><span class="p">}</span>
    <span class="n">VLS_GPI_01</span>      <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:GCC:01 &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[VLS_EP5 (EP3174-0002)]^AI Standard Channel 2^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">VLS_EP4</span> <span class="p">(</span><span class="n">EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">)]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>    <span class="s1">&#39;}</span>
    <span class="n">VLS_GCC_01</span>      <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:VLS:ROUGH:GPI &#39;</span><span class="p">}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[VLS_EP5 (EP3174-0002)]^AI Standard Channel 3^Value &#39;</span><span class="p">}</span>
    <span class="n">VLS_ROUGH_GPI</span> <span class="p">:</span> <span class="n">FB_9XX</span><span class="p">;</span>




<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this heading"></a></h1>
<section id="fb-chemrixs-turbo-ilk">
<h2>FB_ChemRIXS_Turbo_ILK<a class="headerlink" href="#fb-chemrixs-turbo-ilk" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stValve</span> <span class="p">:</span> <span class="n">ST_ValveBase</span><span class="p">;</span>
    <span class="n">i_stPump</span> <span class="p">:</span> <span class="n">ST_PTM</span><span class="p">;</span>
    <span class="n">tDelay</span> <span class="p">:</span> <span class="n">TIME</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
    <span class="n">bILK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">tofDelay</span> <span class="p">:</span> <span class="n">TOF</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">tofDelay</span><span class="o">.</span><span class="n">IN</span> <span class="o">:=</span> <span class="n">i_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">OR</span> <span class="p">(</span><span class="n">i_stPump</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpSTOPPED</span><span class="p">);</span> <span class="o">//</span> <span class="n">Start</span> <span class="n">timer</span> <span class="n">when</span> <span class="n">valve</span> <span class="n">closes</span> <span class="p">(</span><span class="n">IN</span> <span class="n">goes</span> <span class="n">low</span><span class="p">)</span>
<span class="n">tofDelay</span><span class="o">.</span><span class="n">PT</span> <span class="o">:=</span> <span class="n">tDelay</span><span class="p">;</span>
<span class="n">tofDelay</span><span class="p">();</span>
<span class="n">bILK</span> <span class="o">:=</span> <span class="n">tofDelay</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span> <span class="o">//</span> <span class="n">Assign</span> <span class="n">turbopump</span> <span class="n">output</span> <span class="n">to</span> <span class="n">timer</span> <span class="n">output</span><span class="o">.</span> <span class="n">When</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">closed</span> <span class="n">the</span> <span class="n">turbo</span> <span class="n">pump</span> <span class="n">ILK</span> <span class="n">will</span> <span class="n">go</span> <span class="kc">False</span> <span class="n">after</span> <span class="n">time</span> <span class="n">elapses</span><span class="o">.</span>
                            <span class="o">//</span> <span class="n">Intended</span> <span class="n">to</span> <span class="n">be</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">pump</span> <span class="n">OK</span> <span class="n">to</span> <span class="n">run</span> <span class="n">bit</span><span class="o">.</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_ADS_interfaces</span><span class="p">();</span>

<span class="n">PRG_Chamber_Gauges</span><span class="p">();</span>

<span class="n">PRG_Chamber_Valves</span><span class="p">();</span>

<span class="n">PRG_Chamber_Pumps</span><span class="p">();</span>

<span class="n">PRG_Mechanical_Room</span><span class="p">();</span>

<span class="n">PRG_VLS_VACUUM</span><span class="p">();</span>

<span class="n">PRG_RCC</span><span class="p">();</span>

<span class="n">PRG_MPS</span><span class="p">();</span>

<span class="o">//</span><span class="n">PRG_ADS_Gauges</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-ads-gauges">PRG_ADS_Gauges</a></p></li>
<li><p><a class="reference internal" href="#prg-chamber-gauges">PRG_Chamber_Gauges</a></p></li>
<li><p><a class="reference internal" href="#prg-chamber-pumps">PRG_Chamber_Pumps</a></p></li>
<li><p><a class="reference internal" href="#prg-chamber-valves">PRG_Chamber_Valves</a></p></li>
<li><p><a class="reference internal" href="#prg-mps">PRG_MPS</a></p></li>
<li><p><a class="reference internal" href="#prg-mechanical-room">PRG_Mechanical_Room</a></p></li>
<li><p><a class="reference internal" href="#prg-rcc">PRG_RCC</a></p></li>
<li><p><a class="reference internal" href="#prg-vls-vacuum">PRG_VLS_VACUUM</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-ads-gauges">
<h2>PRG_ADS_Gauges<a class="headerlink" href="#prg-ads-gauges" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_ADS_Gauges</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:TM2K2:GCC:01 &#39;</span><span class="p">}</span>
    <span class="n">TM2K2_GCC_Reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span><span class="s1">&#39; pv: CRIXS:IM6K2:GCC:01 &#39;</span><span class="p">}</span>
    <span class="n">IM6K2_GCC_Reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">This</span> <span class="n">variable</span> <span class="n">needs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">instantiated</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Watchdog</span> <span class="n">to</span> <span class="n">work</span>
    <span class="n">ADS_connection_counter</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">TM2K2_GCC_Reader</span><span class="p">(</span>
    <span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.69.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">rix</span><span class="o">-</span><span class="n">vac</span>
    <span class="n">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;PRG_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">Full</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FB</span> <span class="n">containing</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span>
    <span class="n">iWatchdog</span> <span class="o">:=</span> <span class="n">ADS_connection_counter</span> <span class="o">//</span> <span class="n">UDINT</span> <span class="n">required</span> <span class="k">for</span> <span class="n">watchdog</span> <span class="n">functionality</span>
<span class="p">);</span>

<span class="n">IM6K2_GCC_Reader</span><span class="p">(</span>
    <span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.69.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">rix</span><span class="o">-</span><span class="n">vac</span>
    <span class="n">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;PRG_KFE_RIX_VAC.fb_IM6K2_PPM_GCC_1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">Full</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FB</span> <span class="n">containing</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span>
    <span class="n">iWatchdog</span> <span class="o">:=</span> <span class="n">ADS_connection_counter</span> <span class="o">//</span> <span class="n">UDINT</span> <span class="n">required</span> <span class="k">for</span> <span class="n">watchdog</span> <span class="n">functionality</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-ads-interfaces">
<h2>PRG_ADS_Interfaces<a class="headerlink" href="#prg-ads-interfaces" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_ADS_Interfaces</span>
<span class="n">VAR</span>

    <span class="o">//</span> <span class="n">This</span> <span class="n">variable</span> <span class="n">needs</span> <span class="n">to</span> <span class="n">be</span> <span class="n">instantiated</span> <span class="k">for</span> <span class="n">the</span> <span class="n">Watchdog</span> <span class="n">to</span> <span class="n">work</span>
    <span class="n">i_iWatchdog</span> <span class="p">:</span> <span class="n">UDINT</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">create</span> <span class="n">watch</span> <span class="n">dog</span> <span class="k">for</span> <span class="n">LAMP</span> <span class="n">PLC</span>
    <span class="n">ads_watch_dog</span> <span class="p">:</span> <span class="n">FB_ADS_WATCHDOG</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">TM2K2_GCC_01_reader</span><span class="p">(</span><span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.69.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">AMS</span> <span class="n">NET</span> <span class="n">ID</span> <span class="n">of</span> <span class="n">RIXS</span> <span class="n">vacuum</span> <span class="n">PLC</span> <span class="n">being</span> <span class="n">read</span> <span class="kn">from</span>
    <span class="nn">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;GVL_KFE_RIX_VAC.fb_TM2K2_K2B_GCC_1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">Full</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FB</span> <span class="n">containing</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span>
    <span class="n">iWatchdog</span> <span class="o">:=</span> <span class="n">i_iWatchdog</span> <span class="o">//</span> <span class="n">UDINT</span> <span class="n">required</span> <span class="k">for</span> <span class="n">watchdog</span> <span class="n">functionality</span>
<span class="p">);</span>

<span class="n">IM6K2_GCC_01_reader</span><span class="p">(</span><span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.69.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">AMS</span> <span class="n">NET</span> <span class="n">ID</span> <span class="n">of</span> <span class="n">RIXS</span> <span class="n">vacuum</span> <span class="n">PLC</span> <span class="n">being</span> <span class="n">read</span> <span class="kn">from</span>
    <span class="nn">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;GVL_KFE_RIX_VAC.fb_IM6K2_PPM_GCC_1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">Full</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">FB</span> <span class="n">containing</span> <span class="n">the</span> <span class="n">gauge</span> <span class="n">to</span> <span class="n">be</span> <span class="n">read</span>
    <span class="n">iWatchdog</span> <span class="o">:=</span> <span class="n">i_iWatchdog</span> <span class="o">//</span> <span class="n">UDINT</span> <span class="n">required</span> <span class="k">for</span> <span class="n">watchdog</span> <span class="n">functionality</span>
<span class="p">);</span>

<span class="n">ads_watch_dog</span><span class="p">(</span>
    <span class="n">sNetId</span> <span class="o">:=</span> <span class="s1">&#39;172.21.140.69.1.1&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">AMS</span> <span class="n">NET</span> <span class="n">ID</span> <span class="n">of</span> <span class="n">RIXS</span> <span class="n">vacuum</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">nPort</span> <span class="o">:=</span> <span class="mi">851</span><span class="p">,</span> <span class="o">//</span> <span class="n">ADS</span> <span class="n">port</span> <span class="n">of</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">reading</span> <span class="kn">from</span> <span class="nn">this</span> <span class="n">PLC</span>
    <span class="n">sVarName</span> <span class="o">:=</span> <span class="s1">&#39;GVL_RIX_INTF.ads_watch_dog&#39;</span><span class="p">,</span> <span class="o">//</span> <span class="n">the</span> <span class="n">variable</span> <span class="n">name</span> <span class="n">of</span> <span class="n">the</span> <span class="n">watchdog</span> <span class="n">on</span> <span class="n">the</span> <span class="n">remote</span> <span class="n">plc</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-chamber-gauges">
<h2>PRG_Chamber_Gauges<a class="headerlink" href="#prg-chamber-gauges" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Chamber_Gauges</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">TC_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stTC_GPI_01</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">CRIX_GPI_02</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">CRIX_GPI_02</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stCRIX_GPI_02</span><span class="p">);</span>

<span class="n">CRIX_GPI_03</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">CRIX_GPI_03</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stCRIX_GPI_03</span><span class="p">);</span>

<span class="n">CRIX_GPI_04</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">CRIX_GPI_04</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stCRIX_GPI_04</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">ROUGH_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stROUGH_GPI_01</span><span class="p">);</span>

<span class="n">TC_GCC_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">TC_GCC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                    <span class="n">IG</span><span class="o">=&gt;</span><span class="n">stTC_GCC_01</span><span class="p">);</span>


<span class="n">CRYO_GCP_02</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">CRYO_GCP_02</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stCRYO_GCP_02</span><span class="p">);</span>

<span class="n">CRYO_GCP_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">CRYO_GCP_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stCRYO_GCP_01</span><span class="p">);</span>


<span class="n">SDS_GCP_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">SDS_GCP_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">TC_GCP_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="n">stTC_GCP_01</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-chamber-pumps">
<h2>PRG_Chamber_Pumps<a class="headerlink" href="#prg-chamber-pumps" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Chamber_Pumps</span>
<span class="n">VAR</span>

    <span class="n">fbTC_PTM_01_ILK</span> <span class="p">:</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span><span class="p">;</span>
    <span class="n">TC_PTM_01_ILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbTC_PTM_02_ILK</span> <span class="p">:</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span><span class="p">;</span>
    <span class="n">TC_PTM_02_ILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbTC_PTM_03_ILK</span> <span class="p">:</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span><span class="p">;</span>
    <span class="n">TC_PTM_03_ILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbSDS_PTM_01_ILK</span> <span class="p">:</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span><span class="p">;</span> <span class="o">//</span><span class="n">new</span>
    <span class="n">SDS_PTM_01_ILK_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Leybold</span> <span class="n">Pumps</span>
<span class="n">fbTC_PTM_01_ILK</span><span class="p">(</span><span class="n">i_stValve</span><span class="o">:=</span><span class="n">stTC_VRC_01</span><span class="p">,</span>
                              <span class="n">i_stPump</span><span class="o">:=</span><span class="n">stTC_PTM_01</span><span class="p">,</span>
                  <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S,</span>
                              <span class="n">bILK</span><span class="o">=&gt;</span><span class="n">TC_PTM_01_ILK_OK</span><span class="p">);</span>
<span class="n">TC_PTM_01</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="p">(</span><span class="n">TC_PTM_01_ILK_OK</span> <span class="n">AND</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">stTC_PTM_01</span><span class="p">,</span>
                                                                                                                                     <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">InletGauge</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stMECH_PRO_01</span><span class="p">)),</span>
                    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="n">stTC_PTM_01</span><span class="p">);</span>

<span class="n">fbTC_PTM_02_ILK</span><span class="p">(</span><span class="n">i_stValve</span><span class="o">:=</span><span class="n">stTC_VRC_02</span><span class="p">,</span>
                              <span class="n">i_stPump</span><span class="o">:=</span><span class="n">stTC_PTM_02</span><span class="p">,</span>
                  <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S,</span>
                              <span class="n">bILK</span><span class="o">=&gt;</span><span class="n">TC_PTM_02_ILK_OK</span><span class="p">);</span>
<span class="n">TC_PTM_02</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="p">(</span><span class="n">TC_PTM_02_ILK_OK</span> <span class="n">AND</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">stTC_PTM_02</span><span class="p">,</span>
                                                                                                                                     <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">InletGauge</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stMECH_PRO_01</span><span class="p">)),</span>
                    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="n">stTC_PTM_02</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Pfeiffer</span> <span class="n">Pumps</span>
<span class="n">fbTC_PTM_03_ILK</span><span class="p">(</span><span class="n">i_stValve</span><span class="o">:=</span><span class="n">stTC_VRC_03</span><span class="p">,</span>
                              <span class="n">i_stPump</span><span class="o">:=</span><span class="n">stTC_PTM_03</span><span class="p">,</span>
                  <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S,</span>
                              <span class="n">bILK</span><span class="o">=&gt;</span><span class="n">TC_PTM_03_ILK_OK</span><span class="p">);</span>
<span class="n">TC_PTM_03</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="p">(</span><span class="n">TC_PTM_03_ILK_OK</span>  <span class="n">AND</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">stTC_PTM_03</span><span class="p">,</span>
                                                                                                                                     <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">InletGauge</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stMECH_PRO_01</span><span class="p">)),</span>
                    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="n">stTC_PTM_03</span><span class="p">);</span>

<span class="n">stTC_PTM_03_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">stTC_PTM_03_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">fbTC_PTM_03_PfeifferCom</span><span class="p">(</span><span class="n">astPfeifferControl</span><span class="o">:=</span><span class="n">stTC_PTM_03_Pfeiffer_CTRL</span><span class="p">,</span>
                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span><span class="n">stTC_PTM_03_Pfeiffer_RBK</span><span class="p">,</span>
                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span><span class="n">K2S17_E5_CH2_SerialRXBuffer</span><span class="p">,</span>
                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span><span class="n">K2S17_E5_CH2_SerialTXBuffer</span><span class="p">);</span>

<span class="n">TC_PTM_03</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span><span class="n">stTC_PTM_03_Pfeiffer_RBK</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">stTC_PTM_03_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>


<span class="o">//</span> <span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="mi">04</span> <span class="p">(</span><span class="n">New</span><span class="p">)</span> <span class="n">SDS</span>
<span class="n">fbSDS_PTM_01_ILK</span><span class="p">(</span><span class="n">i_stValve</span><span class="o">:=</span><span class="n">stSDS_VRC_01</span><span class="p">,</span>
                              <span class="n">i_stPump</span><span class="o">:=</span><span class="n">stSDS_PTM_01</span><span class="p">,</span>
                  <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S,</span>
                              <span class="n">bILK</span><span class="o">=&gt;</span><span class="n">SDS_PTM_01_ILK_OK</span><span class="p">);</span>
<span class="n">SDS_PTM_01</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="p">(</span><span class="n">SDS_PTM_01_ILK_OK</span>  <span class="n">AND</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">stSDS_PTM_01</span><span class="p">,</span>
                                                                                                                                     <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">InletGauge</span><span class="o">:=</span><span class="n">SDS_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stMECH_PRO_01</span><span class="p">)),</span>
                    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="n">stSDS_PTM_01</span><span class="p">);</span>

<span class="n">stSDS_PTM_01_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">stSDS_PTM_01_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">fb_SDS_PTM_01_Pfeiffer_PfeifferCom</span><span class="p">(</span><span class="n">astPfeifferControl</span><span class="o">:=</span><span class="n">stSDS_PTM_01_Pfeiffer_CTRL</span><span class="p">,</span>
                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span><span class="n">stSDS_PTM_01_Pfeiffer_RBK</span><span class="p">,</span>
                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span><span class="n">K2S17_E5_CH1_SerialRXBuffer</span><span class="p">,</span>
                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span><span class="n">K2S17_E5_CH1_SerialTXBuffer</span><span class="p">);</span>

<span class="n">SDS_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span><span class="n">stSDS_PTM_01_Pfeiffer_RBK</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">stSDS_PTM_01_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="o">//</span><span class="n">Pfeiffer</span> <span class="n">Turbo</span> <span class="n">PTM_04</span> <span class="p">(</span><span class="n">Old</span> <span class="n">Implementation</span> <span class="n">of</span> <span class="n">timer</span> <span class="n">using</span> <span class="n">Library</span> <span class="p">(</span><span class="mf">2.0.1</span><span class="p">)</span> <span class="n">function</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="o">*</span><span class="n">Assign</span> <span class="n">adresses</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pfeiffer</span> <span class="n">controllers</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">this</span> <span class="n">serial</span> <span class="n">terminal</span><span class="o">*</span><span class="p">)</span>
<span class="n">stCRIX_PTM_04_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">stCRIX_PTM_04_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Instanitate</span> <span class="n">the</span> <span class="n">Function</span> <span class="n">block</span> <span class="k">for</span> <span class="n">serial</span> <span class="n">communication</span> <span class="k">with</span> <span class="n">Pfeiffer</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_CRIX_PTM_04_Pfeiffer_PfeifferCom</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">stCRIX_PTM_04_Pfeiffer_CTRL</span><span class="p">,</span>
                       <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">stCRIX_PTM_04_Pfeiffer_RBK</span><span class="p">,</span>
                            <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH1_SerialRXBuffer</span><span class="p">,</span>
                            <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH1_SerialTXBuffer</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Copy</span> <span class="n">Status</span> <span class="n">Pv</span><span class="s1">&#39;s into the PTM structure*)</span>
<span class="n">CRIX_PTM_04</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span><span class="n">stCRIX_PTM_04_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span><span class="n">stCRIX_PTM_04_Pfeiffer_RBK</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">Turbo</span> <span class="n">pump</span> <span class="n">permit</span> <span class="n">to</span> <span class="n">run</span> <span class="n">when</span><span class="p">:</span>
<span class="n">Scroll</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">running</span>
<span class="n">Turbo</span> <span class="n">pump</span> <span class="n">inlet</span> <span class="n">pressure</span> <span class="ow">and</span> <span class="n">backing</span> <span class="n">line</span> <span class="n">pressure</span> <span class="n">are</span> <span class="n">below</span> <span class="n">than</span> <span class="n">configured</span> <span class="n">setpoints</span>
<span class="n">Roughing</span> <span class="n">valve</span> <span class="ow">is</span> <span class="nb">open</span><span class="o">.</span>  <span class="n">When</span> <span class="n">roughing</span> <span class="n">valve</span> <span class="n">closed</span><span class="p">,</span> <span class="n">start</span> <span class="n">a</span> <span class="n">delay</span> <span class="n">timer</span> <span class="n">to</span> <span class="n">stop</span> <span class="n">turbo</span> <span class="n">after</span> <span class="n">a</span> <span class="n">configured</span> <span class="n">time</span> <span class="n">interval</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>


<span class="n">CRIX_PTM_04_ILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboExtILK_TOF</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">CRIX_PTM_04</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="p">,</span> <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">CRIX_GPI_05</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                            <span class="n">InletGauge</span><span class="o">:=</span><span class="n">CRIX_GCP_03</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stCRIX_MECH_PRO_01</span><span class="p">,</span> <span class="n">RoughingValve</span><span class="o">:=</span><span class="n">CRIX_VGC_06</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span> <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S );</span>

<span class="n">CRIX_PTM_04</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="n">CRIX_PTM_04_ILK_OK</span><span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span> <span class="o">*</span><span class="p">)</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-chemrixs-turbo-ilk">FB_ChemRIXS_Turbo_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-chamber-valves">
<h2>PRG_Chamber_Valves<a class="headerlink" href="#prg-chamber-valves" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Chamber_Valves</span>
<span class="n">VAR</span>
    <span class="n">bRoughPressOK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_02_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_03_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_04_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_05_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_06_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_07_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_10_CLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_10_OPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_11_CLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_11_OPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_17_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">bTC_VRC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bTC_VRC_02_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bTC_VRC_03_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVLS_VGC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bVLS_VRC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bSDS_VGC_01_CLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bSDS_VGC_01_OPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bSDS_VRC_02_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bSDS_VRC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">bCRYO_VGC_01_CLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bCRYO_VGC_01_OPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">bCRYO_VGC_02_CLS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bCRYO_VGC_02_OPN_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">bCRYO_VRC_01_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bCRYO_VRC_02_ILK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bChamberAtVac</span><span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>

    <span class="n">bm_dummy_gauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="n">dummy_FFFO</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span><span class="p">;</span>
    <span class="n">dummy_fbArbiter1</span>    <span class="p">:</span>   <span class="n">FB_Arbiter</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>




<span class="o">//</span>  <span class="n">bVGC_16_OPN_OK</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="o">//</span>  <span class="n">bVGC_16_CLS_OK</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Roughing</span> <span class="n">manifold</span> <span class="n">logic</span> <span class="o">*</span><span class="p">)</span>

<span class="o">//</span> <span class="n">insert</span> <span class="n">smart</span> <span class="n">stuff</span> <span class="n">here</span>
<span class="o">//</span> <span class="n">This</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">anything</span> <span class="n">right</span> <span class="n">now</span><span class="p">,</span> <span class="ow">not</span> <span class="n">clear</span> <span class="n">what</span> <span class="n">logic</span> <span class="n">will</span> <span class="n">be</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">bVGC_01_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">RIX_LI3K2_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                    <span class="n">i_stISG</span><span class="o">:=</span><span class="p">)</span> <span class="o">//</span> <span class="n">need</span> <span class="n">gauge</span> <span class="k">for</span> <span class="n">this</span>
 <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">CRIXS_VGC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIX_VGC_01</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="o">//</span> <span class="n">Our</span> <span class="s2">&quot;special&quot;</span> <span class="n">rouging</span> <span class="n">turbo</span> <span class="n">valve</span><span class="o">.</span> <span class="n">We</span> <span class="n">rough</span> <span class="n">the</span> <span class="n">chamber</span> <span class="n">through</span> <span class="n">this</span> <span class="n">turbo</span><span class="p">,</span> <span class="ow">and</span> <span class="n">this</span> <span class="n">turbo</span> <span class="n">only</span><span class="o">.</span> <span class="n">We</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">running</span><span class="p">,</span>
<span class="o">//</span> <span class="ow">and</span> <span class="n">that</span> <span class="nb">all</span> <span class="n">the</span> <span class="n">other</span> <span class="n">valves</span> <span class="n">to</span> <span class="n">the</span> <span class="n">roughing</span> <span class="n">line</span> <span class="n">are</span> <span class="n">closed</span> <span class="n">so</span> <span class="n">that</span> <span class="n">we</span> <span class="n">don</span><span class="s1">&#39;t backstream from the chamber. The operator is responsible for</span>
<span class="o">//</span> <span class="n">changing</span> <span class="n">protection</span> <span class="n">setpoints</span><span class="o">.</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">bVGC_02_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">stCRIX_VGC_01</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">stCRIX_VGC_03</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">stCRIX_VGC_04</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">stCRIX_VGC_05</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span>
                            <span class="n">stCRIX_VGC_06</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">stCRIX_VGC_07</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">)</span> <span class="n">AND</span> <span class="n">F_RoughPumpInlet_ILK</span><span class="p">(</span><span class="n">ScrollPump</span><span class="o">:=</span><span class="n">stCRIX_MECH_PRO_01</span><span class="p">)</span> <span class="n">AND</span>
                            <span class="n">CRIX_GPI_05</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">bChamberAtVac</span> <span class="o">:=</span> <span class="p">(</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="mf">0.005</span><span class="p">);</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">bChamberAtVac</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">TC_VRC_01</span><span class="o">.</span><span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">TC_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                                                                     <span class="n">i_stISG</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                     <span class="n">i_stBSG</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                     <span class="n">ScrollPump</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">stPump</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">TC_VRC_01</span><span class="o">.</span><span class="n">i_xExt_OK</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">TC_VRC_01</span><span class="p">(</span>
    <span class="n">i_stUSG</span><span class="o">:=</span> <span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
    <span class="n">i_stDSG</span><span class="o">:=</span> <span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
    <span class="n">i_xDis_DPIlk</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">i_xPMPS_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xEPS_OK</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_xExt_OK</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
    <span class="n">i_xReset</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_xIsAperture</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_sDevName</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_nTransitionRootID</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="n">stTC_VRC_01</span><span class="p">,</span>
    <span class="n">xMPS_OK</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">dummy_FFFO</span><span class="p">,</span>
    <span class="n">fbArbiter</span><span class="o">:=</span> <span class="n">dummy_fbArbiter1</span><span class="p">);</span>

<span class="n">bTC_VRC_02_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">TC_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                                       <span class="n">i_stISG</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">i_stBSG</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">ScrollPump</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">stPump</span><span class="p">);</span>
<span class="n">TC_VRC_02</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bTC_VRC_02_ILK</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stTC_VRC_02</span><span class="p">);</span>

<span class="n">bTC_VRC_03_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">TC_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                                       <span class="n">i_stISG</span><span class="o">:=</span><span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">i_stBSG</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">ScrollPump</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">stPump</span><span class="p">);</span>
<span class="n">TC_VRC_03</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bTC_VRC_03_ILK</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stTC_VRC_03</span><span class="p">);</span>

<span class="o">//</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">roughing</span> <span class="n">valve</span> <span class="k">for</span> <span class="n">VLS</span><span class="p">,</span> <span class="n">apply</span> <span class="n">the</span> <span class="n">same</span> <span class="n">logic</span> <span class="k">as</span> <span class="n">roughing</span> <span class="n">valves</span> <span class="k">for</span> <span class="n">chamber</span>

<span class="p">(</span><span class="o">*</span><span class="n">Roughing</span> <span class="n">valve</span> <span class="n">permit</span> <span class="n">to</span> <span class="nb">open</span> <span class="n">condition</span> <span class="p">:</span>
<span class="n">Roughing</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">running</span>
<span class="n">Roughing</span> <span class="n">line</span> <span class="n">pressure</span> <span class="ow">is</span> <span class="n">below</span> <span class="n">than</span> <span class="n">configured</span> <span class="n">rough</span> <span class="n">vacuum</span> <span class="n">setpoint</span>
<span class="n">Turbo</span> <span class="ow">is</span> <span class="n">running</span> <span class="ow">and</span> <span class="n">no</span> <span class="n">fault</span><span class="o">.</span>
<span class="n">The</span> <span class="n">above</span> <span class="n">interlocks</span> <span class="n">will</span> <span class="n">be</span> <span class="n">good</span> <span class="k">for</span> <span class="n">the</span> <span class="n">system</span> <span class="ow">is</span> <span class="n">already</span> <span class="n">under</span> <span class="n">vacuum</span><span class="o">.</span>  <span class="n">For</span> <span class="n">starting</span> <span class="n">pumping</span> <span class="n">down</span><span class="p">,</span> <span class="n">we</span> <span class="n">can</span> <span class="nb">set</span> <span class="n">up</span> <span class="n">VLS</span> <span class="n">to</span> <span class="n">Set</span> <span class="n">Up</span> <span class="n">mode</span> <span class="n">to</span> <span class="nb">open</span> <span class="n">both</span> <span class="n">VLS</span> <span class="n">gate</span> <span class="n">valve</span> <span class="ow">and</span> <span class="n">window</span> <span class="n">valve</span><span class="o">.</span>
<span class="n">So</span> <span class="n">we</span> <span class="n">can</span> <span class="n">pump</span> <span class="n">down</span> <span class="n">main</span> <span class="n">chamber</span> <span class="ow">and</span> <span class="n">VLS</span> <span class="n">together</span> <span class="n">through</span> <span class="n">VGC</span><span class="o">-</span><span class="mf">02.</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">bVLS_VRC_01_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">VLS_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                                       <span class="n">i_stISG</span><span class="o">:=</span><span class="n">VLS_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">i_stBSG</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">ScrollPump</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">stPump</span><span class="p">);</span>
<span class="n">VLS_VRC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bVLS_VRC_01_ILK</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stVLS_VRC_01</span><span class="p">);</span>

<span class="o">//</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">roughing</span> <span class="n">valve</span> <span class="k">for</span> <span class="n">Load</span> <span class="n">Lock</span> <span class="n">Chamber</span> <span class="p">,</span> <span class="n">apply</span> <span class="n">the</span> <span class="n">same</span> <span class="n">logic</span> <span class="k">as</span> <span class="n">roughing</span> <span class="n">valves</span> <span class="k">for</span> <span class="n">chamber</span>

<span class="n">bSDS_VRC_01_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">SDS_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                                                                       <span class="n">i_stISG</span><span class="o">:=</span><span class="n">SDS_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">i_stBSG</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                       <span class="n">ScrollPump</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">stPump</span><span class="p">);</span>

<span class="n">SDS_VRC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bSDS_VRC_01_ILK</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Not</span> <span class="n">active</span> <span class="n">right</span> <span class="n">now</span><span class="p">;</span> <span class="n">leave</span> <span class="n">ILK</span> <span class="n">to</span> <span class="n">initialized</span> <span class="n">FALSE</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stSDS_VRC_01</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span>
<span class="n">bVGC_07_ILK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_ILK</span><span class="p">(</span><span class="n">i_Turbo</span><span class="o">:=</span><span class="n">RIX_LI3K2_PTM_01</span><span class="p">,</span>
                                                                    <span class="n">i_stISG</span><span class="o">:=</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">CRIX_VGC_07</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bVGC_07_ILK</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Not</span> <span class="n">active</span> <span class="n">right</span> <span class="n">now</span><span class="p">;</span> <span class="n">leave</span> <span class="n">ILK</span> <span class="n">to</span> <span class="n">initialized</span> <span class="n">FALSE</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stCRIX_VGC_07</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>


<span class="o">//</span><span class="n">beamline</span> <span class="n">dummy</span> <span class="n">gauge</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">eState</span> <span class="o">:=</span> <span class="n">ValidLo</span><span class="p">;</span>
<span class="n">bm_dummy_gauge</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">:=</span> <span class="mf">5e-9</span><span class="p">;</span>

<span class="n">MAIN_VGC_01</span><span class="p">(</span>
    <span class="n">i_stUSG</span><span class="o">:=</span> <span class="n">TM2K2_GCC_01_reader</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span><span class="o">//</span> <span class="n">PRG_ADS_Gauges</span><span class="o">.</span><span class="n">TM2K2_GCC_Reader</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
    <span class="n">i_stDSG</span><span class="o">:=</span> <span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
    <span class="n">i_xDis_DPIlk</span><span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span>
    <span class="n">i_xPMPS_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xEPS_OK</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
    <span class="n">i_xExt_OK</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
    <span class="n">i_xReset</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_xIsAperture</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">i_sDevName</span><span class="o">:=</span><span class="s1">&#39;CRIXS:MAIN:VGC:01&#39;</span> <span class="p">,</span>
    <span class="n">i_nTransitionRootID</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">xMPS_OK</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
    <span class="n">fbArbiter</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="p">);</span>

<span class="n">MAIN_VGC_02</span><span class="p">(</span><span class="n">i_stUSG</span><span class="o">:=</span><span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
            <span class="n">i_stDSG</span><span class="o">:=</span><span class="n">IM6K2_GCC_01_reader</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span><span class="o">//</span> <span class="n">PRG_ADS_Gauges</span><span class="o">.</span><span class="n">IM6K2_GCC_Reader</span><span class="o">.</span><span class="n">IG</span><span class="p">,</span>
            <span class="n">i_xDis_DPILK</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">,</span>
            <span class="n">i_xPMPS_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
            <span class="n">i_xEPS_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xExt_OK</span><span class="o">:=</span> <span class="n">TRUE</span> <span class="p">,</span>
            <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
            <span class="n">i_xReset</span><span class="o">:=</span><span class="p">,</span>
            <span class="n">i_xIsAperture</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">,</span>
            <span class="n">i_sDevName</span><span class="o">:=</span> <span class="s1">&#39;CRIXS:MAIN:VGC:02&#39;</span><span class="p">,</span>
            <span class="n">i_nTransitionRootID</span><span class="o">:=</span><span class="p">,</span>
            <span class="n">iq_stValve</span><span class="o">=&gt;</span><span class="p">,</span>
            <span class="n">xMPS_OK</span><span class="o">=&gt;</span><span class="p">,</span>
            <span class="n">io_fbFFHWO</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span>
                    <span class="n">fbArbiter</span><span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">ual</span> <span class="n">acting</span> <span class="n">valve</span><span class="p">,</span> <span class="n">allow</span> <span class="n">to</span> <span class="n">close</span> <span class="n">when</span> <span class="n">motor</span> <span class="ow">is</span> <span class="n">at</span> <span class="n">OUT</span> <span class="n">limit</span> <span class="n">switch</span><span class="o">*</span><span class="p">,</span> <span class="n">Open</span> <span class="n">interlock</span> <span class="n">pending</span> <span class="k">for</span> <span class="n">requirements</span> <span class="o">*</span><span class="p">)</span>

<span class="n">bCRYO_VGC_01_OPN_OK</span> <span class="o">:=</span> <span class="n">CRYO_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="n">AND</span> <span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">bCRYO_VGC_01_CLS_OK</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">xEcatBridge_TxPDO_state</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_External_device_not_connected</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_WcState</span>
                   <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xPTC_MOT_Y_10_IN</span> <span class="ow">and</span> <span class="n">xPTC_MOT_Y_10_OUT</span><span class="p">;</span>
<span class="n">CRYO_VGC_01</span> <span class="p">(</span>
    <span class="n">i_OPN_OK</span><span class="o">:=</span> <span class="n">bCRYO_VGC_01_OPN_OK</span><span class="p">,</span>
    <span class="n">i_CLS_OK</span><span class="o">:=</span> <span class="n">bCRYO_VGC_01_CLS_OK</span><span class="p">,</span>
    <span class="n">ibCntrlHold</span><span class="o">:=</span> <span class="n">FALSE</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Dual</span> <span class="n">acting</span> <span class="n">valve</span><span class="p">,</span> <span class="n">allow</span> <span class="n">to</span> <span class="n">close</span> <span class="n">when</span> <span class="n">motor</span> <span class="ow">is</span> <span class="n">at</span> <span class="n">OUT</span> <span class="n">limit</span> <span class="n">switch</span><span class="o">*</span><span class="p">,</span> <span class="n">Open</span> <span class="n">interlock</span> <span class="n">pending</span> <span class="k">for</span> <span class="n">requirements</span> <span class="o">*</span><span class="p">)</span>

<span class="n">bCRYO_VGC_02_OPN_OK</span> <span class="o">:=</span> <span class="n">CRYO_GCP_02</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="n">AND</span> <span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">bCRYO_VGC_02_CLS_OK</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">xEcatBridge_TxPDO_state</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_External_device_not_connected</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_WcState</span>
                   <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xPTC_MOT_Y_11_IN</span> <span class="ow">and</span> <span class="n">xPTC_MOT_Y_11_OUT</span><span class="p">;</span>
<span class="n">CRYO_VGC_02</span><span class="p">(</span>
    <span class="n">i_OPN_OK</span><span class="o">:=</span> <span class="n">bCRYO_VGC_02_OPN_OK</span><span class="p">,</span>
    <span class="n">i_CLS_OK</span><span class="o">:=</span> <span class="n">bCRYO_VGC_02_CLS_OK</span><span class="p">,</span>
    <span class="n">ibCntrlHold</span><span class="o">:=</span> <span class="n">FALSE</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="p">(</span><span class="o">*</span><span class="n">cold</span> <span class="n">trap</span> <span class="n">roughing</span> <span class="n">valve</span><span class="p">,</span> <span class="n">Open</span> <span class="n">interlock</span> <span class="n">pending</span> <span class="k">for</span> <span class="n">requirements</span><span class="o">*</span><span class="p">)</span>


<span class="n">CRYO_VRC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="kc">True</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">CRYO_VRC_02</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="kc">True</span><span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="n">bSDS_VGC_01_OPN_OK</span> <span class="o">:=</span> <span class="n">SDS_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span> <span class="n">AND</span> <span class="n">TC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">bSDS_VGC_01_CLS_OK</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">xEcatBridge_TxPDO_state</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_External_device_not_connected</span> <span class="ow">and</span> <span class="n">NOT</span> <span class="n">xEcatBridge_WcState</span>
                   <span class="n">AND</span> <span class="n">NOT</span> <span class="n">xSDS_MOT_Z_18_IN</span> <span class="ow">and</span> <span class="n">xSDS_MOT_Z_18_OUT</span><span class="p">;</span>

<span class="n">SDS_VGC_01</span> <span class="p">(</span>
    <span class="n">i_OPN_OK</span><span class="o">:=</span> <span class="n">bSDS_VGC_01_OPN_OK</span><span class="p">,</span>
    <span class="n">i_CLS_OK</span><span class="o">:=</span> <span class="n">bSDS_VGC_01_CLS_OK</span><span class="p">,</span>
    <span class="n">ibCntrlHold</span><span class="o">:=</span> <span class="n">FALSE</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>


<span class="n">bSDS_VRC_02_ILK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">SDS_VRC_02</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">bSDS_VRC_02_ILK</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="p">);</span>

<span class="o">//</span> <span class="n">ChemRIXS</span> <span class="n">Vent</span> <span class="n">Valves</span>
<span class="n">VENT_VVC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stVENT_VVC_02</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">),</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stVENT_VVC_01</span><span class="p">);</span>

<span class="n">VENT_VVC_02</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stVENT_VVC_01</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">),</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stVENT_VVC_02</span><span class="p">);</span>

<span class="n">VENT_VVC_03</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stVENT_VVC_04</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">),</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stVENT_VVC_03</span><span class="p">);</span>

<span class="n">VENT_VVC_04</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="p">(</span><span class="n">NOT</span> <span class="n">stVENT_VVC_03</span><span class="o">.</span><span class="n">q_xOPN_DO</span><span class="p">),</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span><span class="n">stVENT_VVC_04</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span>
<span class="n">CRIXS_VVC_05</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIXS_VVC_05</span><span class="p">);</span>

<span class="n">CRIXS_VVC_06</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIXS_VVC_06</span><span class="p">);</span>

<span class="n">CRIXS_VVC_07</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIXS_VVC_07</span><span class="p">);</span>

<span class="n">CRIXS_VVC_09</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIXS_VVC_09</span><span class="p">);</span>

<span class="n">CRIXS_VVC_10</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                    <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                    <span class="n">iq_stValve</span> <span class="o">=&gt;</span> <span class="n">stCRIXS_VVC_10</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>


<span class="p">(</span><span class="o">*</span> <span class="n">PLC</span> <span class="n">interfaces</span> <span class="n">to</span> <span class="n">Motion</span> <span class="n">PLC</span> <span class="o">*</span><span class="p">)</span>
<span class="n">bCRYO_VGC_01_CLS</span> <span class="o">:=</span> <span class="n">CRYO_VGC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">bCRYO_VGC_02_CLS</span> <span class="o">:=</span> <span class="n">CRYO_VGC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">bCRYO_VGC_01_OPN</span> <span class="o">:=</span> <span class="n">CRYO_VGC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="n">bCRYO_VGC_02_OPN</span> <span class="o">:=</span> <span class="n">CRYO_VGC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>
<span class="n">bSDS_VGC_01_CLS</span> <span class="o">:=</span> <span class="n">SDS_VGC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span><span class="p">;</span>
<span class="n">bSDS_VGC_01_OPN</span> <span class="o">:=</span> <span class="n">SDS_VGC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
<li><p><a class="reference internal" href="#main">MAIN</a></p></li>
<li><p><a class="reference internal" href="#prg-ads-gauges">PRG_ADS_Gauges</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-com">
<h2>PRG_Com<a class="headerlink" href="#prg-com" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Com</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Instanitate</span> <span class="n">Serial</span> <span class="n">port</span> <span class="n">com</span> <span class="n">function</span> <span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">ChemRIXS</span> <span class="n">PTM_03</span>
<span class="n">K2S17_E5_CH2_fbSerialLineControl</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">K2S17_E5_CH2_stComIn</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">K2S17_E5_CH2_stComOut</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">K2S17_E5_CH2_stComOut</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH2_SerialTXBuffer</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH2_SerialRXBuffer</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="o">//</span><span class="n">ChemRIXS</span> <span class="n">PTM_04</span>
<span class="n">K2S17_E5_CH1_fbSerialLineControl</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">K2S17_E5_CH1_stComIn</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">K2S17_E5_CH1_stComOut</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">K2S17_E5_CH1_stComOut</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH1_SerialTXBuffer</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">K2S17_E5_CH1_SerialRXBuffer</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-com-1">
<h2>PRG_COM_1<a class="headerlink" href="#prg-com-1" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_COM_1</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">fbSerialLineControl</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-com-vls">
<h2>PRG_COM_VLS<a class="headerlink" href="#prg-com-vls" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_COM_VLS</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">VLS_EP1_CH1_fbSerialLineControl</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">VLS_EP1_CH1_stComIn</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">VLS_EP1_CH1_stComOut</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">VLS_EP1_CH1_stComIn</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">VLS_EP1_CH1_SerialTXBuffer</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">VLS_EP1_CH1_SerialRXBuffer</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-li3k2">
<h2>PRG_LI3K2<a class="headerlink" href="#prg-li3k2" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK PRG_LI3K2
VAR_INPUT
END_VAR
VAR_OUTPUT
END_VAR
VAR
END_VAR
RIX_LI3K2_PTM_01(i_xExtILKOk:=TRUE, // Check logic; probably need to confirm roughing valve is open, pump is on?
                 iq_stPtm=&gt;);

END_FUNCTION_BLOCK
</pre></div>
</div>
</section>
<section id="prg-mechanical-room">
<h2>PRG_Mechanical_Room<a class="headerlink" href="#prg-mechanical-room" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Mechanical_Room</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">stGauge</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span>
    <span class="o">//</span><span class="n">stValve</span> <span class="p">:</span> <span class="n">ST_VVC</span><span class="p">;</span>
    <span class="o">//</span><span class="n">stRoughPump</span> <span class="p">:</span> <span class="n">ST_EbaraDryPump</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Roughing</span> <span class="n">line</span> <span class="n">gauge</span>
<span class="n">MECH_GPI_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">MECH_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Rouging</span> <span class="n">pump</span>
<span class="n">MECH_PRO_01</span><span class="p">(</span><span class="n">i_stBPGauge</span><span class="o">:=</span><span class="n">MECH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                         <span class="n">i_xVlvOpn</span><span class="o">:=</span><span class="kc">True</span><span class="p">,</span>
                             <span class="n">i_xExtIlkOK</span><span class="o">:=</span><span class="kc">True</span><span class="p">,</span> <span class="o">//</span> <span class="n">This</span> <span class="n">should</span> <span class="n">always</span> <span class="n">be</span> <span class="n">OK</span> <span class="n">to</span> <span class="n">start</span><span class="o">.</span>
                             <span class="n">stPump</span><span class="o">=&gt;</span><span class="n">stMECH_PRO_01</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Rouging</span> <span class="n">line</span> <span class="n">valve</span><span class="o">.</span> <span class="n">This</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">responsible</span> <span class="k">for</span> <span class="n">isolating</span> <span class="n">the</span> <span class="n">pump</span> <span class="kn">from</span> <span class="nn">atmosphere</span><span class="p">,</span> <span class="ow">and</span> <span class="n">should</span> <span class="n">always</span> <span class="n">have</span> <span class="n">power</span> <span class="n">applied</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pump</span> <span class="ow">is</span>
<span class="o">//</span> <span class="n">running</span><span class="o">.</span> <span class="n">Therefore</span><span class="p">,</span> <span class="n">we</span> <span class="n">assign</span> <span class="n">the</span> <span class="n">valve</span> <span class="s2">&quot;open&quot;</span> <span class="n">output</span> <span class="n">to</span> <span class="n">the</span> <span class="n">run</span> <span class="n">status</span> <span class="n">of</span> <span class="n">the</span> <span class="n">pump</span><span class="o">.</span> <span class="n">This</span> <span class="ow">is</span> <span class="n">a</span> <span class="n">NO</span> <span class="n">valve</span><span class="p">,</span> <span class="n">so</span> <span class="s2">&quot;opening&quot;</span> <span class="n">the</span> <span class="n">valve</span> <span class="n">will</span> <span class="n">close</span> <span class="n">it</span><span class="o">.</span>
<span class="o">//</span> <span class="n">Similarly</span><span class="p">,</span> <span class="n">we</span> <span class="nb">set</span> <span class="n">the</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">to</span> <span class="n">the</span> <span class="n">state</span> <span class="n">of</span> <span class="n">the</span> <span class="n">pump</span><span class="o">.</span>

<span class="n">MECH_VVC_01</span><span class="o">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">i_xMPStatus</span><span class="p">);</span>
<span class="n">MECH_VVC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span><span class="n">MECH_PRO_01</span><span class="o">.</span><span class="n">i_xMPStatus</span><span class="p">,</span>
                             <span class="n">i_xOverrideMode</span><span class="o">:=</span><span class="n">xSystemOverride_ChemRIXS</span><span class="p">,</span>
                             <span class="n">iq_stValve</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-mps">
<h2>PRG_MPS<a class="headerlink" href="#prg-mps" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_MPS</span>
<span class="n">VAR</span>
<span class="n">fbArbiterIO</span><span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>
<span class="n">fb_vetoArbiter</span><span class="p">:</span> <span class="n">FB_VetoArbiter</span><span class="p">;</span>
<span class="n">ff2_ff1_link_vac</span><span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;CRIX_Vac_FF2 to FF1 Link&#39;</span><span class="p">,</span> <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;This is virtual CRIX Vac FF2 fault, Please check the faulting device below&#39;</span><span class="p">,</span> <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#9999);</span>


<span class="n">END_VAR</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                       <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">]</span>
                                         <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>


<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                      <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">])</span>
                                       <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Arbiter</span> <span class="n">Instantiation</span><span class="o">*</span><span class="p">)</span>
<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">Arbiter</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">i_bVeto</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                       <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">]</span>
                                        <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>

<span class="o">//</span><span class="n">routed</span> <span class="n">to</span> <span class="n">the</span> <span class="n">arbiter</span>
<span class="n">ff2_ff1_link_vac</span><span class="p">(</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
    <span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">q_xFastFaultOut</span><span class="p">);</span>


<span class="o">//</span><span class="n">Code</span> <span class="k">for</span> <span class="n">Removing</span> <span class="n">arbitration</span>
<span class="n">fbArbiter1</span><span class="o">.</span><span class="n">AddRequest</span><span class="p">(</span><span class="n">nReqID</span> <span class="o">:=</span> <span class="mi">45</span><span class="p">,</span> <span class="n">stReqBp</span> <span class="o">:=</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cstFullBeam</span><span class="p">,</span> <span class="n">sDevName</span> <span class="o">:=</span> <span class="s1">&#39;plc-crix-vac&#39;</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-rcc">
<h2>PRG_RCC<a class="headerlink" href="#prg-rcc" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RCC</span>
<span class="n">VAR</span>
    <span class="n">RCC_VRC_01_OPEN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">RCC_VRC_02_OPEN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">RCC_VRC_03_OPEN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">RCC_VRC_04_OPEN_OK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">RCC_GCP_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">30518</span><span class="p">);</span>
<span class="n">RCC_GCP_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">RCC_GCP_02</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">RCC_STC_01</span><span class="p">(</span>
    <span class="n">iScale</span><span class="o">:=</span> <span class="p">,</span>
    <span class="n">fTemp</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="p">);</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Valve</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">only</span> <span class="n">when</span> <span class="n">CRIX</span><span class="o">-</span><span class="n">RCC</span><span class="o">-</span><span class="n">VRC</span><span class="o">-</span><span class="mi">02</span> <span class="ow">and</span> <span class="mi">03</span> <span class="n">are</span> <span class="n">closed</span><span class="o">*</span><span class="p">)</span>
<span class="n">RCC_VRC_01_OPEN_OK</span> <span class="o">:=</span> <span class="p">(</span> <span class="n">RCC_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="n">AND</span>
                                    <span class="p">(</span> <span class="n">RCC_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="p">;</span>

<span class="n">RCC_VRC_01</span><span class="p">(</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">RCC_VRC_01_OPEN_OK</span><span class="p">,</span>
                <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode_RCC</span><span class="p">,</span>
                 <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Valve</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">only</span> <span class="n">when</span> <span class="n">CRIX</span><span class="o">-</span><span class="n">RCC</span><span class="o">-</span><span class="n">VRC</span><span class="o">-</span><span class="mi">01</span> <span class="ow">and</span> <span class="mi">04</span> <span class="n">are</span> <span class="n">closed</span><span class="o">*</span><span class="p">)</span>
<span class="n">RCC_VRC_02_OPEN_OK</span> <span class="o">:=</span> <span class="p">(</span> <span class="n">RCC_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="n">AND</span>
                                    <span class="p">(</span> <span class="n">RCC_VRC_04</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_04</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">);</span>

<span class="n">RCC_VRC_02</span><span class="p">(</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">RCC_VRC_02_OPEN_OK</span><span class="p">,</span>
                <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode_RCC</span><span class="p">,</span>
                 <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Valve</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">only</span> <span class="n">when</span> <span class="n">CRIX</span><span class="o">-</span><span class="n">RCC</span><span class="o">-</span><span class="n">GCP</span><span class="o">-</span><span class="mi">01</span> <span class="n">reading</span> <span class="o">&lt;</span><span class="mi">10</span> <span class="n">Torr</span> <span class="ow">and</span> <span class="n">CRIX</span><span class="o">-</span><span class="n">RCC</span><span class="o">-</span><span class="n">VRC</span><span class="o">-</span><span class="mi">01</span> <span class="ow">and</span> <span class="mi">04</span> <span class="n">are</span> <span class="n">closed</span><span class="o">*</span><span class="p">)</span>
<span class="n">RCC_VRC_03_OPEN_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">RCC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="mi">10</span> <span class="ow">and</span> <span class="n">RCC_GCP_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="p">)</span> <span class="n">AND</span>
                                 <span class="p">(</span> <span class="n">RCC_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="n">AND</span>
                                              <span class="p">(</span> <span class="n">RCC_VRC_04</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_04</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">);</span>

<span class="n">RCC_VRC_03</span><span class="p">(</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">RCC_VRC_03_OPEN_OK</span><span class="p">,</span>
                <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode_RCC</span><span class="p">,</span>
                 <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Valve</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">only</span> <span class="n">when</span> <span class="n">CRIX</span><span class="o">-</span><span class="n">RCC</span><span class="o">-</span><span class="n">VRC</span><span class="o">-</span><span class="mi">02</span> <span class="ow">and</span> <span class="mi">03</span> <span class="n">are</span> <span class="n">closed</span><span class="o">*</span><span class="p">)</span>
<span class="n">RCC_VRC_04_OPEN_OK</span> <span class="o">:=</span> <span class="p">(</span> <span class="n">RCC_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="n">AND</span>
                                      <span class="p">(</span> <span class="n">RCC_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="n">RCC_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">)</span> <span class="p">;</span>

<span class="n">RCC_VRC_04</span><span class="p">(</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">RCC_VRC_04_OPEN_OK</span><span class="p">,</span>
                <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode_RCC</span><span class="p">,</span>
                 <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-vls-turbo">
<h2>PRG_VLS_Turbo<a class="headerlink" href="#prg-vls-turbo" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_VLS_Turbo</span>
<span class="n">VAR</span>

    <span class="n">VLS_PTM_01_xExtIlkOK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">fbVLS_PTM_01_ILK</span> <span class="p">:</span> <span class="n">FB_ChemRIXS_Turbo_ILK</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">Pfeiffer</span> <span class="n">Turbo</span>

<span class="n">fbVLS_PTM_01_ILK</span><span class="p">(</span><span class="n">i_stValve</span><span class="o">:=</span><span class="n">stVLS_VRC_01</span><span class="p">,</span>
                              <span class="n">i_stPump</span><span class="o">:=</span><span class="n">stVLS_PTM_01</span><span class="p">,</span>
                  <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S,</span>
                              <span class="n">bILK</span><span class="o">=&gt;</span><span class="n">VLS_PTM_01_xExtIlkOK</span><span class="p">);</span>
<span class="n">VLS_PTM_01</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="p">(</span><span class="n">VLS_PTM_01_xExtIlkOK</span>  <span class="n">AND</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">stVLS_PTM_01</span><span class="p">,</span>
                                                                                                                                     <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">InletGauge</span><span class="o">:=</span><span class="n">VLS_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                                                                                                                 <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stMECH_PRO_01</span><span class="p">)),</span>
                    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="n">stVLS_PTM_01</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Assign</span> <span class="n">adresses</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pfeiffer</span> <span class="n">controllers</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">this</span> <span class="n">serial</span> <span class="n">terminal</span><span class="o">*</span><span class="p">)</span>
<span class="n">st_VLS_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_VLS_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Instanitate</span> <span class="n">the</span> <span class="n">Function</span> <span class="n">block</span> <span class="k">for</span> <span class="n">serial</span> <span class="n">communication</span> <span class="k">with</span> <span class="n">Pfeiffer</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_VLS_PfeifferCom</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_VLS_Pfeiffer_CTRL</span><span class="p">,</span>
                       <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_VLS_Pfeiffer_RBK</span><span class="p">,</span>
                            <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">VLS_EP1_CH1_SerialRXBuffer</span><span class="p">,</span>
                            <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">VLS_EP1_CH1_SerialTXBuffer</span><span class="p">);</span>


<span class="p">(</span><span class="o">*</span> <span class="n">Copy</span> <span class="n">Status</span> <span class="n">Pv</span><span class="s1">&#39;s into the PTM structure*)</span>
<span class="n">VLS_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span><span class="n">st_VLS_Pfeiffer_CTRL</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span><span class="n">st_VLS_Pfeiffer_RBK</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="p">(</span><span class="o">*</span><span class="p">(</span><span class="o">*</span> \\<span class="n">Old</span> <span class="n">Implementation</span> <span class="n">using</span> <span class="n">Library</span> <span class="p">(</span><span class="mf">2.0.1</span><span class="p">)</span> <span class="n">function</span>
<span class="n">Turbo</span> <span class="n">pump</span> <span class="n">permit</span> <span class="n">to</span> <span class="n">run</span> <span class="n">when</span><span class="p">:</span>
<span class="n">Scroll</span> <span class="n">pump</span> <span class="ow">is</span> <span class="n">running</span>
<span class="n">Turbo</span> <span class="n">pump</span> <span class="n">inlet</span> <span class="n">pressure</span> <span class="ow">and</span> <span class="n">backing</span> <span class="n">line</span> <span class="n">pressure</span> <span class="n">are</span> <span class="n">below</span> <span class="n">than</span> <span class="n">configured</span> <span class="n">setpoints</span>
<span class="n">Roughing</span> <span class="n">valve</span> <span class="ow">is</span> <span class="nb">open</span><span class="o">.</span>  <span class="n">When</span> <span class="n">roughing</span> <span class="n">valve</span> <span class="n">closed</span><span class="p">,</span> <span class="n">start</span> <span class="n">a</span> <span class="n">delay</span> <span class="n">timer</span> <span class="n">to</span> <span class="n">stop</span> <span class="n">turbo</span> <span class="n">after</span> <span class="n">a</span> <span class="n">configured</span> <span class="n">time</span> <span class="n">interval</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">VLS_PTM_01_xExtIlkOK</span> <span class="o">:=</span> <span class="n">F_TurboExtILK_TOF</span><span class="p">(</span><span class="n">Turbo</span><span class="o">:=</span><span class="n">VLS_PTM_01</span><span class="o">.</span><span class="n">iq_stPTM</span><span class="p">,</span> <span class="n">BackingGauge</span><span class="o">:=</span><span class="n">CRIX_GPI_05</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                            <span class="n">InletGauge</span><span class="o">:=</span><span class="n">VLS_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span> <span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">stCRIX_MECH_PRO_01</span><span class="p">,</span> <span class="n">RoughingValve</span><span class="o">:=</span><span class="n">CRIX_VGC_05</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span> <span class="n">tDelay</span><span class="o">:=</span><span class="n">T</span><span class="c1">#200S );</span>

<span class="n">VLS_PTM_01</span><span class="p">(</span><span class="n">i_xExtILKOk</span><span class="o">:=</span><span class="n">VLS_PTM_01_xExtIlkOK</span><span class="p">,</span> <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-chemrixs-turbo-ilk">FB_ChemRIXS_Turbo_ILK</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-vls-vacuum">
<h2>PRG_VLS_VACUUM<a class="headerlink" href="#prg-vls-vacuum" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_VLS_VACUUM</span>
<span class="n">VAR</span>


<span class="n">END_VAR</span>
<span class="n">VAR_INPUT</span>
    <span class="n">bVLS_Ext_Press</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">external</span> <span class="n">interlock</span> <span class="n">bit</span> <span class="k">for</span> <span class="n">window</span> <span class="n">control</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">VLS</span> <span class="n">Vacuum</span> <span class="n">Logic</span>

<span class="n">bVLS_Ext_Press</span> <span class="o">:=</span> <span class="n">TC_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">PRG_VLS_WINDOW</span><span class="p">(</span><span class="n">bExtPress</span> <span class="o">:=</span> <span class="n">bVLS_Ext_Press</span><span class="p">,</span>
               <span class="n">bOverride</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode_VLS</span><span class="p">,</span>
               <span class="n">bSetup</span> <span class="o">:=</span> <span class="n">SetupMode_VLS</span><span class="p">);</span> <span class="o">//</span> <span class="n">run</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="n">program</span> <span class="k">with</span> <span class="n">interlock</span> <span class="n">bit</span>

<span class="o">//</span> <span class="n">VLS</span> <span class="n">Pump</span>
<span class="n">PRG_VLS_Turbo</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-vls-turbo">PRG_VLS_Turbo</a></p></li>
<li><p><a class="reference internal" href="#prg-vls-window">PRG_VLS_WINDOW</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-vls-window">
<h2>PRG_VLS_WINDOW<a class="headerlink" href="#prg-vls-window" title="Permalink to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_VLS_WINDOW
VAR
    xFirstPass              : BOOL;
    fbFSInit                : R_TRIG;

    state                   : E_STATES;



    g_FastFaultOutputNA: FB_HardwareFFOutput;
    g_fbArbiterNA: FB_Arbiter(2);
END_VAR
VAR_INPUT
    bExtPress               : BOOL := FALSE; // Input for external interlock with hutch vacuum system

    bOverride               : BOOL;

    bSetup                  : BOOL;


END_VAR
fbFSInit( CLK := TRUE, Q =&gt; xFirstPass);
(* On first PLC pass, put valve into init state*)
IF xFirstPass THEN
    state:= E_STATES.INIT;
    bOverride := FALSE;
    bSetup := FALSE;
END_IF



//STATE ACTIONS
CASE state OF

 E_STATES.INIT:
            VLS_VGC_01.M_Set_OPN_SW(FALSE); //Isolation Valve closed
            VLS_VWC_01.M_Set_CLS_SW(FALSE); // Window valve OPEN
            VLS_VGC_01.i_xOverrideMode := VLS_VWC_01.i_xOverrideMode := FALSE;
            //Transition
            if (VLS_VGC_01.M_IsClosed() AND VLS_VWC_01.M_IsOpen()) THEN
                    state:= E_STATES.NOT_SAFE;
            END_IF

E_STATES.NOT_SAFE: // System is not allowed to actuate, i.e all interlocks are in effect
    VLS_VGC_01.M_Set_OPN_SW(VLS_VGC_01.iq_stValve.q_xOPN_DO );
    //C_1.i_xExt_OK := VGC_1.i_xEPS_OPN_OK := VGC_1.i_xEPS_CLS_OK:= FALSE;
    VLS_VWC_01.i_xExtILK_OK:= FALSE;
    VLS_VGC_01.i_xOverrideMode := VLS_VWC_01.i_xOverrideMode := FALSE;

    //Transition
    //IF (US_GCC.IG.xAT_VAC AND DS_GCC.IG.xAT_VAC) THEN state:= E_STATES.READY; END_IF
    IF (bExtPress AND VLS_GPI_01.PG.xAT_VAC) THEN state:= E_STATES.READY; END_IF



 E_STATES.READY: // OK to MOVE
    // Release the external interlock so the differential pressure inlk is in effect
    VLS_VGC_01.i_xExt_OK:= VLS_VGC_01.i_xEPS_OK :=TRUE;
    //permission to insert window valve only when US vacuum is good??
    VLS_VWC_01.i_xExtILK_OK:= bExtPress;
    // Valves  alternate positions.
    If (VLS_VWC_01.M_IsClosed()) THEN  VLS_VGC_01.M_Set_OPN_SW(TRUE);
    ELSIF (VLS_VWC_01.M_IsOpen()) THEN VLS_VGC_01.M_Set_OPN_SW(FALSE);
    END_IF

// bOverride := TRUE;
 E_STATES.OVERRIDE:
    // Override Mode is enabled for all valves
    VLS_VGC_01.i_xOverrideMode :=VLS_VWC_01.i_xOverrideMode := TRUE;
    // Exit of Override mode always goes back to init
    IF NOT(bOverride) THEN state:= E_STATES.INIT; END_IF


 E_STATES.SETUP:
    // Window valve remains retracted
    VLS_VWC_01.i_xExtILK_OK := FALSE;
    // Isolation valves operates like standard gate valves
    VLS_VGC_01.i_xExt_OK := TRUE;
    // exit to init just to be safe?
    IF NOT(bSetup) THEN state:= E_STATES.INIT; END_IF
END_CASE


// STATE TRANSITIONS
// the system can go to setup state from any other state except override
IF (bSetup) AND (state&lt;&gt;E_STATES.OVERRIDE) THEN state:= E_STATES.SETUP;
// the system can go to override state from any other state except setup
ELSIF (bOverride) AND (state&lt;&gt;E_STATES.SETUP) THEN state:= E_STATES.OVERRIDE;
//Loss of at vac signal makes the system go to init/not safe to move state
ELSIF (NOT bExtPress) OR (NOT VLS_GPI_01.PG.xAT_VAC) THEN state:= E_STATES.INIT;
//ELSIF (NOT US_GCC.IG.xAT_VAC) OR (NOT DS_GCC.IG.xAT_VAC) THEN state:= E_STATES.INIT;
END_IF


// Instantiate function blocks
VLS_US_GPI(PG=&gt;);
//US_GCC(PG:=US_GPI.PG);
VLS_GPI_01(PG=&gt;);
VLS_GCC_01(PG:=VLS_GPI_01.PG , IG=&gt; , bEP := TRUE );

VLS_ROUGH_GPI.M_SetBits(32767);
VLS_ROUGH_GPI(PG=&gt;);

VLS_VGC_01(
    i_stUSG:= TC_GCP_01.PG ,
    i_stDSG:= VLS_GPI_01.PG ,
    i_xDis_DPIlk:= FALSE ,
    i_xPMPS_OK:= TRUE ,
    i_xEPS_OK:= ,
    i_xExt_OK:= ,
    i_xOverrideMode:= ,
    i_xReset:= ,
    i_xIsAperture:= TRUE,
    i_sDevName:= ,
    i_nTransitionRootID:= ,
    iq_stValve=&gt; ,
    xMPS_OK=&gt; ,
    io_fbFFHWO:=g_FastFaultOutputNA ,
    fbArbiter:= g_fbArbiterNA
);


VLS_VWC_01(
    i_xExtILK_OK:= ,
    i_xOverrideMode:= ,
    iq_stValve=&gt; ,
    io_fbFFHWO:= g_FastFaultOutputNA ,
    fbArbiter:= g_fbArbiterNA,
    i_xPMPS_OK:= TRUE,
    i_xIsAperture:= TRUE ,
    i_sDevName:= ,
    i_nTransitionRootID:= );


//VGC_W(i_xExtILK_OK:= ,
//  i_xOverrideMode:= ,
 //   iq_stValve=&gt; );

END_PROGRAM
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#e-states">E_STATES</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2022, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>