

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Links &mdash; pcdshub/lcls-plc-crixs-vac  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=e59714d7" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=5929fcd5"></script>
      <script src="_static/doctools.js?v=9a2dae69"></script>
      <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Settings" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html" />
    <link rel="prev" title="Boxes" href="lcls-plc-crix-vac_boxes.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-crixs-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">lcls-plc-crix-vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">PLC_CRIX_VAC</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="lcls-plc-crix-vac_PLC_CRIX_VAC_source.html#pous">POUs</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-crixs-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">Links</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/lcls-plc-crix-vac_links.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="links">
<h1>Links<a class="headerlink" href="#links" title="Link to this heading"></a></h1>
<table class="docutils align-center">
<thead>
<tr class="row-odd"><th class="head"><p>Owner A</p></th>
<th class="head"><p>Item A</p></th>
<th class="head"><p>Owner B</p></th>
<th class="head"><p>Item B</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCC_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E14 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCC_01.i_xDisc_Active</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E19 (EL1124)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCC_01.i_xHV_ON</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E19 (EL1124)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCP_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCP_03.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 3^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCP_04.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 4^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GPI_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 3^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GPI_03.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 4^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GPI_04.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GPI_05.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 4^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E41 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E41 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_04.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_04.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_05.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_05.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_06.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_06.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_07.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_07.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_08.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E27 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_08.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E27 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_09.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E29 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_09.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E29 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_10.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_10.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_11.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_11.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_12.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_12.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_13.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_13.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_16.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E35 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_16.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E35 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_17.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_17.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_04.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_04.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.VLS_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Chamber_Valves.VLS_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 92 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.i_xAlarmOK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.i_xBPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.i_xMPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 5^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.i_xWarning</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 92 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.i_xAlarmOK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.i_xBPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.i_xMPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 5^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.i_xWarning</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_01.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_01.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_02.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_02.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Active Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^Term 143 (EL3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.i_rPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Active Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.xOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Overrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.xPress_OK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Reading Valid</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_01.xUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Underrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_02.bWcstate</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>WcState^WcState</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Active Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_02.xOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Overrange Exceeded</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_02.xPress_OK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Reading Valid</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_GCP_02.xUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Underrange Exceeded</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_STC_01.bError</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 1^Status^Error</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_STC_01.bOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 1^Status^Overrange</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_STC_01.bUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 1^Status^Underrange</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_STC_01.iRaw</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_04.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E3 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^Term 143 (EL3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_02.bWcstate</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>WcState^WcState</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Active Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_02.xOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Overrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_02.xPress_OK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Reading Valid</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_Recirculation.RCC_GCP_02.xUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Underrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_DS_GCC.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E51 (EK1122)^VLS_EP5 (EP3174-0002)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_DS_GPI.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E51 (EK1122)^VLS_EP5 (EP3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_VGC_1.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 7^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_VGC_1.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 6^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_VGC_W.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 10^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>GVL_VLS.VLS_VGC_W.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 9^Input</p></td>
</tr>
<tr class="row-even"><td><p>InputDst</p></td>
<td><p>PRG_Chamber_Valves.fbVP1.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E40 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>InputDst</p></td>
<td><p>PRG_Chamber_Valves.fbVP2.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E40 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Gauges.CRIX_GCC_01.q_xHV_DIS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E17 (EL2624)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_04.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_05.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_06.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_07.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_08.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_09.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_10.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_10.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_11.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_11.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_12.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_13.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_16.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E30 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_16.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VGC_17.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E30 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E34 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_04.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_05.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_06.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_07.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E36 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_09.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRIX_VVC_10.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.CRYO_VGC_04.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E30 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.SDS_VGC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.TC_VGC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Chamber_Valves.VLS_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.q_xBPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_PRO_01.q_xMPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIXS_MECH_VVC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 153 (EL2212)</p></td>
<td><p>DOX Control Channel 2^Control^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.q_xBPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_PRO_01.q_xMPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Mech_Room.CRIX_MECH_VVC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 153 (EL2212)</p></td>
<td><p>DOX Control Channel 2^Control^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xPTC_VGC_10_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_01_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xPTC_VGC_10_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_01_OPN</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xPTC_VGC_11_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_02_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xPTC_VGC_11_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_02_OPN</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xSDS_VGC_16_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bSDS_VGC_01_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_PLC_Interfaces.xSDS_VGC_16_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bSDS_VGC_01_OPN</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_01.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E43 (EL2794)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_02.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E43 (EL2794)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.q_PumpingStation</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_03.q_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.q_PumpingStation</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Pumps.CRIX_PTM_04.q_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_Recirculation.CRIX_RCC_VRC_04.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_VLS.VLS_DS_GCC.q_xHV_DIS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E51 (EK1122)^VLS_EP4 (EP2624-0002)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>GVL_VLS.VLS_VGC_1.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 21^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>GVL_VLS.VLS_VGC_W.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 24^Output</p></td>
</tr>
<tr class="row-odd"><td><p>OutputSrc</p></td>
<td><p>PRG_Chamber_Valves.fbVP1.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>OutputSrc</p></td>
<td><p>PRG_Chamber_Valves.fbVP2.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 0</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 10</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 11</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 12</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 13</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 14</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 15</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 16</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 17</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 18</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 19</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 1</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 20</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 21</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 2</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 3</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 4</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 5</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 6</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 7</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 8</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Data In 9</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.CRIX_SVLS_stComIn^Status</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM TxPDO-Map Inputs^Status</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 0</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 10</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 11</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 12</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 13</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 14</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 15</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 16</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 17</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 18</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 19</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 1</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 20</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 21</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 2</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 3</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 4</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 5</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 6</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 7</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 8</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Data In 9</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH1_stComIn^Status</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 1^Status</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 0</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 10</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 11</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 12</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 13</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 14</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 15</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 16</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 17</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 18</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 19</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 1</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 20</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 21</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 2</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 3</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 4</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 5</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 6</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 7</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 8</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Data In 9</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM.K2S17_E5_CH2_stComIn^Status</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Inputs Channel 2^Status</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 0</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 10</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 11</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 12</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 13</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 14</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 15</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 16</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 17</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 18</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 19</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 1</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 20</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 21</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 2</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 3</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 4</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 5</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 6</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 7</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 8</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Data In 9</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_COM_VLS.VLS_EP1_CH1_stComIn^Status</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM TxPDO-Map Inputs Channel 1^Status</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.CRIX_SVLS_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E9 (EL3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.CRIX_SVLS_GCP_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E9 (EL3174-0002)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.CRYO_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.CRYO_GCP_02.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.CRYO_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 3^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.ROUGH_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 4^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.SDS_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E11 (EL3174)</p></td>
<td><p>AI Standard Channel 3^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.TC_GCC_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E14 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.TC_GCC_01.i_xDisc_Active</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E19 (EL1124)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.TC_GCC_01.i_xHV_ON</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E19 (EL1124)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.TC_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 4^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Gauges.TC_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E8 (EL3174)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRIX_SVLS_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E41 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRIX_SVLS_VRC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E41 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRIX_SVLS_VWC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E5 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRIX_SVLS_VWC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E5 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VRC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E31 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VRC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.CRYO_VRC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E33 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.MAIN_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E27 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.MAIN_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E27 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.MAIN_VGC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E29 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.MAIN_VGC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E29 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E35 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E35 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E37 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VRC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E25 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VVC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E40 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.SDS_VVC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E40 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E22 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.TC_VRC_03.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.VLS_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Chamber_Valves.VLS_VRC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E23 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 92 (EL3174)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_PRO_01.i_xAlarmOK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_PRO_01.i_xBPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_PRO_01.i_xMPStatus</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_PRO_01.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 5^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Mech_Room.MECH_PRO_01.i_xWarning</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 83 (EL1088)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xEcatBridge_External_device_not_connected</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>SYNC Inputs^External device not connected</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xEcatBridge_TxPDO_state</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>SYNC Inputs^TxPDO state</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xEcatBridge_WcState</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>WcState^WcState</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xPTC_MOT_Y_10_IN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^bMOTY10_IN</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xPTC_MOT_Y_10_OUT</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^bMOTY10_OUT</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xPTC_MOT_Y_11_IN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^bMOTY11_IN</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xPTC_MOT_Y_11_OUT</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^bMOTY11_OUT</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xSDS_MOT_Z_18_IN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^xSDS_MOT_Z_18_IN</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_PLC_Interfaces.xSDS_MOT_Z_18_OUT</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Inputs^xSDS_MOT_Z_18_OUT</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.CRIX_SVLS_PIP_1.i_iPRESS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E9 (EL3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.CRIX_SVLS_PIP_1.i_xError</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E11 (EL1124)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.CRIX_SVLS_PIP_1.i_xIP_ON</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E11 (EL1124)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.CRIX_SVLS_PTM_01.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E2 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.CRIX_SVLS_PTM_01.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E2 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.SDS_PTM_01.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.SDS_PTM_01.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.SDS_PTM_01.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E49 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_01.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_01.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_02.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_02.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E42 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_03.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_03.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Pumps.TC_PTM_03.i_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E46 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_GCP_01.bWcstate</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>WcState^WcState</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_GCP_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Active Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_GCP_01.xOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Overrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_GCP_01.xPress_OK</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Reading Valid</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_GCP_01.xUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_GPI (901P)</p></td>
<td><p>TXPDO Combined^Combination Gauge Underrange Exceeded</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_01.bError</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 3^Status^Error</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_01.bOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 3^Status^Overrange</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_01.bUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 3^Status^Underrange</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_01.iRaw</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 3^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_02.bError</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 4^Status^Error</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_02.bOverrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 4^Status^Overrange</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_02.bUnderrange</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 4^Status^Underrange</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_STC_02.iRaw</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E7 (EL3314)</p></td>
<td><p>TC Inputs Channel 4^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_VRC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_VRC_02.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_VRC_02.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 4^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_VRC_03.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E1 (EL1004)</p></td>
<td><p>Channel 3^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_Recirculation.RCC_VRC_04.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E3 (EL1004)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_GCC_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP5 (EP3174-0002)</p></td>
<td><p>AI Standard Channel 2^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_GPI_01.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP5 (EP3174-0002)</p></td>
<td><p>AI Standard Channel 1^Value</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_PTM_01.i_xAtSpd</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP2 (EP2338-0001)</p></td>
<td><p>Channel 1^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_PTM_01.i_xFaultNC</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP2 (EP2338-0001)</p></td>
<td><p>Channel 2^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_ROUGH_GPI.i_iPRESS_R</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP5 (EP3174-0002)</p></td>
<td><p>AI Standard Channel 3^Value</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_VGC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 7^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_VGC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 6^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_VWC_01.i_xClsLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 10^Input</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^GVL_VLS.VLS_VWC_01.i_xOpnLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 9^Input</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^PRG_MPS.fbArbiterIO.i_stCurrentBP</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_PRE</p></td>
<td><p>IO Inputs^CurrentBP</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^PRG_MPS.fbArbiterIO.xTxPDO_state</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_PRE</p></td>
<td><p>SYNC Inputs^TxPDO state</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Inputs^PRG_MPS.fbArbiterIO.xTxPDO_toggle</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_PRE</p></td>
<td><p>SYNC Inputs^TxPDO toggle</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^Ctrl</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Ctrl</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 0</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 10</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 11</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 12</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 13</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 14</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 15</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 16</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 17</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 18</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 19</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 1</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 20</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 21</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 2</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 3</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 4</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 5</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 6</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 7</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 8</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.CRIX_SVLS_stComOut^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E4 (EL6021)</p></td>
<td><p>COM RxPDO-Map Outputs^Data Out 9</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^Ctrl</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Ctrl</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 0</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 10</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 11</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 12</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 13</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 14</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 15</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 16</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 17</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 18</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 19</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 1</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 20</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 21</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 2</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 3</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 4</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 5</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 6</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 7</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 8</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH1_stComOut^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 1^Data Out 9</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^Ctrl</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Ctrl</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 0</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 10</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 11</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 12</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 13</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 14</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 15</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 16</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 17</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 18</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 19</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 1</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 20</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 21</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 2</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 3</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 4</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 5</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 6</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 7</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 8</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM.K2S17_E5_CH2_stComOut^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E5 (EL6022)</p></td>
<td><p>COM Outputs Channel 2^Data Out 9</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^Ctrl</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Ctrl</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[0]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 0</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[10]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 10</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[11]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 11</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[12]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 12</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[13]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 13</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[14]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 14</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[15]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 15</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[16]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 16</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[17]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 17</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[18]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 18</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[19]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 19</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[1]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 1</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[20]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 20</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[21]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 21</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[2]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 2</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[3]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 3</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[4]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 4</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[5]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 5</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[6]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 6</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[7]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 7</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[8]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 8</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_COM_VLS.VLS_EP1_CH1_stComOut^D[9]</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP1 (EP6002-0002)</p></td>
<td><p>COM RxPDO-Map Outputs Channel 1^Data Out 9</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Gauges.TC_GCC_01.q_xHV_DIS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E17 (EL2624)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRIX_SVLS_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRIX_SVLS_VWC_01.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E6 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VGC_01.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VGC_02.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.CRYO_VRC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.MAIN_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.MAIN_VGC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E26 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VGC_01.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E30 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E28 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VRC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E30 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VRC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E24 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VVC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.SDS_VVC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E39 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.TC_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.TC_VRC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.TC_VRC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Chamber_Valves.VLS_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E21 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Mech_Room.MECH_PRO_01.q_xBPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Mech_Room.MECH_PRO_01.q_xMPStart</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 45 (EL2794)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Mech_Room.MECH_VVC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Mech Room Vac EK1 (EK1101)^Term 153 (EL2212)</p></td>
<td><p>DOX Control Channel 2^Control^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bCRYO_VGC_01_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_01_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bCRYO_VGC_01_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_01_OPN</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bCRYO_VGC_02_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_02_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bCRYO_VGC_02_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bCRYO_VGC_02_OPN</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bSDS_VGC_01_CLS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bSDS_VGC_01_CLS</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PLC_Interfaces.bSDS_VGC_01_OPN</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 95 (EL6695)</p></td>
<td><p>IO Outputs^bSDS_VGC_01_OPN</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_PMPS.g_FastFaultOutput1.q_xFastFaultOut</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_FFO</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.CRIX_SVLS_PIP_1.q_xHVEna_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E3 (EL2794)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.CRIX_SVLS_PTM_01.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E3 (EL2794)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.CRIX_SVLS_PTM_01.q_xReset</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^Term 145 (EK1122)^SVLS_PR01 E0 (EK1100)^SVLS_PR01 E3 (EL2794)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.SDS_PTM_01.q_PumpingStation</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.SDS_PTM_01.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.SDS_PTM_01.q_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E50 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.TC_PTM_01.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E43 (EL2794)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.TC_PTM_02.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E43 (EL2794)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.TC_PTM_03.q_PumpingStation</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.TC_PTM_03.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Pumps.TC_PTM_03.q_xRemote</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^E47 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Recirculation.RCC_VRC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Recirculation.RCC_VRC_02.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 2^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Recirculation.RCC_VRC_03.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_Recirculation.RCC_VRC_04.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^RCC_EK0 (EK1100)^RCC_E2 (EL2004)</p></td>
<td><p>Channel 4^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_VLS.VLS_GCC_01.q_xHV_DIS</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP4 (EP2624-0002)</p></td>
<td><p>Channel 1^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_VLS.VLS_PTM_01.q_RunDO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP4 (EP2624-0002)</p></td>
<td><p>Channel 3^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_VLS.VLS_VGC_01.q_xOPN_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 21^Output</p></td>
</tr>
<tr class="row-odd"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^GVL_VLS.VLS_VWC_01.q_xCLS_DO</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 2 (EK1122)^Hoffman Box Vac EK1 (EK1100)^VLS_RCC (EK1122)^VLS_EP3 (EP2339-0021)</p></td>
<td><p>Channel 24^Output</p></td>
</tr>
<tr class="row-even"><td><p>PLC_CRIX_VAC Instance</p></td>
<td><p>PlcTask Outputs^PRG_MPS.fbArbiterIO.q_stRequestedBP</p></td>
<td><p>TIID^Device 1 (EtherCAT)^Term 1 (EK1200)^Term 113 (EK1521-0010)^Term 154 (EK1501-0010)^PMPS_PRE</p></td>
<td><p>IO Outputs^RequestedBP</p></td>
</tr>
</tbody>
</table>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="lcls-plc-crix-vac_boxes.html" class="btn btn-neutral float-left" title="Boxes" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="lcls-plc-crix-vac_PLC_CRIX_VAC_summary.html" class="btn btn-neutral float-right" title="Settings" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>